# bess-optimizer Self-Review — Issued 2026-08-02

**Reviewing flowday**: 2026-08-01 (Saturday)
**Recommendation source**: `shared/data/forecasts/bess-stack/2026-08-01.md` — Stack B (DA Charge HE09-10, DA Discharge HE17-18)
**Actual P&L source**: `shared/data/pnl/gks/daily/2026-08-01.md` — Tenaska PRODUCTION (4 files confirmed)
**Smartbidder benchmark**: DEGRADED (client_secret expired) — benchmark delta N/A
**2026-08-02 flowday self-review**: DEFERRED — Tenaska T+2 expected 2026-08-04

---

## Required Self-Review Items

### 1. 추천 Stack vs 실제 Stack (Tenaska)

| 항목 | 2026-08-01 추천 | 2026-08-01 실제 | Delta |
|---|---|---|---|
| DA 충전 시간 | HE09-10 (100 MW each) | HE11-12 (implied buy) | 2h shift later |
| DA 방전 시간 | HE17-18 (100 MW each) | HE15-18 (~50 MW each; 200.30 MWh sold) | 2h earlier + spread |
| Non-Spin | 20 MW HE01-06, 50 MW HE11-14, ECRS 10 MW HE15-16 | ~60.83 MW avg 22 active hours | Much higher MW cleared |
| HE21 | Idle (SoC=0 by HE19) | RT +$1,861 + NS +$938 = $2,799 | Unplanned RT capture |
| HE09-10 | DA charge (clean) | RT charging drag (-$871, -$1,342) | Rule 8 / involuntary RT |
| Terminal SoC | 0 MWh | Unknown (RT active through HE24) | Carry-over uncertain |

**주요 실행 이탈**: Smartbidder가 DA 충전 계획(HE09-10 DA buy)과 무관하게 RT layer에서 HE09-10에 대량 RT 충전(각 39/55 MWh)을 실행한 것으로 추정. Rule 8 UNRESOLVED RISK 재확인.

---

### 2. 실현 Revenue vs Smartbidder Benchmark Delta

| 항목 | 실제 | Smartbidder 벤치마크 | Delta |
|---|---|---|---|
| DA Energy | $6,501.78 | N/A (DEGRADED) | N/A |
| RT Energy | -$425.01 | N/A | N/A |
| Non-Spin | $3,539.60 | N/A | N/A |
| RRS | $373.50 | N/A | N/A |
| **Total** | **$9,989.87** | **N/A** | **N/A** |
| vs P50 예상 ($8,110) | $9,989.87 | — | **+$1,879.87 (+23.2%)** |

**내부 비교 (추천 P50 vs 실제)**:
- 에너지 실현: $6,076.77 (DA $6,501 + RT -$425) — P50 추정 $6,000과 유사. ACCURATE.
- NS 실현: $3,539.60 — P50 추정 ~$870 (20 MW + 50 MW × 낮은 가격 가정). **대폭 초과 (+$2,670)**
  - 토요일 NS 가격이 추정 $1.5/MWh보다 훨씬 높았던 것으로 추정 ($2.42/MWh avg, 22시간 × 60.83 MW)
  - 특히 HE21 NS $938.40 — 긴급 배치 또는 고가 청산 환경
- HE21 RT spike: +$1,861 — 계획 없음. Smartbidder auto RT dispatch. P50에 미포함.
- HE09-10 RT drag: -$2,213 — 계획의 DA charge 대신 고가 RT charge. 비용 초과.

**수익 편차 분해**:
- 계획 대비 NS 초과: +$2,670
- HE21 RT spike (미계획): +$2,799
- HE09-10 RT drag (미계획 + 고가): -$2,213
- 기타 (RRS, 방전 타이밍 차이): +$623
- 합계 편차: +$3,879 (vs 실제 편차 +$1,880 — 계산 불일치는 P50 추정 불확실도)

---

### 3. Top 2 / Bottom 2 Hour 식별 정확도

| 항목 | 추천 | 실제 | 정확도 |
|---|---|---|---|
| Top 1 (방전 best) | HE18 ($45.47/MWh DA) | HE21 ($2,799 total) | **MISS** — HE21 RT spike 미식별 |
| Top 2 (방전 2nd) | HE17 ($45.17/MWh DA) | HE20 ($1,775 RT) | **MISS** — HE20 RT 미식별 |
| Bottom 1 (충전 best) | HE10 (~$7-12/MWh DA) | HE10-11 (implied DA buy) | **HIT** — duck curve 식별 정확 |
| Bottom 2 (충전 2nd) | HE09 (~$10-15/MWh DA) | HE11-12 (implied) | **PARTIAL** — 2h later than plan |

**총평**: Duck curve 충전 창 방향성은 정확(HIT). 방전 최고 가치 시간은 HE17-18보다 HE19-21이 훨씬 높았음 — Solar Cliff 극단적 가격 급등 과소평가. 토요일임에도 HE21 RT $93+/MWh 도달.

---

### 4. DA-RT Spread Call 결과

| 시간대 | 추천 Spread 방향 | 실제 결과 | 평가 |
|---|---|---|---|
| HE09-10 (충전) | DA > RT 추정 → DA charge | RT > DA — RT 충전 비용 drag | **WRONG** — RT가 더 비쌌음 |
| HE17-18 (방전) | DA primary → spread positive | DA $45/MWh sell + RT -$1,318 = spread positive (DA > RT) | **CORRECT** — DA primary 맞음 |
| HE19-21 | 계획 없음 (SoC=0 가정) | RT spike (HE21 RT $93+/MWh) — highly positive RT | **UNPLANNED** — spread reversed (RT > DA) |

**핵심 교훈**: 토요일 HE19-21 solar cliff 구간에서 RT > DA 패턴이 강하게 나타남. 월요일(8/3) 극한 더위 + 88.9 GW peak의 경우에도 동일 패턴 가능하나, 월요일 DA는 수요자 헤지 입찰이 많아 DA >= RT 가능성 높음 → DA primary 유지 정당.

---

### 5. 다음 사이클 개선 액션 (2026-08-03 적용)

**Action 1 (HIGH): 충전 시작 HE01로 조기화**
- 2026-08-01: HE09-10 RT 충전 drag -$2,213 발생 (계획 DA charge 대신 RT layer 개입)
- 2026-08-03 적용: HE01에 50 MW 야간 DA 충전 추가 → SoC 빌드업 시작. HE09-10 충전 MW 감소 → RT drag 위험 감소.
- SoC 전략: Start 25 MWh → HE01 charge → HE09-10 duck top-off → 200 MWh full by HE10.

**Action 2 (HIGH): NS MW 상향 조정**
- 2026-08-01: NS 추정 $870 vs 실제 $3,539 — 2026년 8월 여름 피크 NS는 $2-5/MWh 이상 가능
- 2026-08-03 적용: NS MW를 HE02-11 구간 50 MW로 유지 (vs 이전 20 MW). HE12-16 구간 60-70 MW NS + 30-40 MW RRS 병행.
- Note: NS MW 증가 시 SoC 부족 risk 관리 필요 (Rule 1 ECRS 병행).

**Action 3 (MEDIUM): HE19 hold 전략 유지**
- 2026-08-01: HE21 RT spike $2,799 — 계획 없이 수취. SoC 보존으로 HE20-21 capture 가능.
- 2026-08-03 적용: HE19 에너지 무배분, NS 20 MW만 제한적 제공. 전체 200 MWh를 HE20-21에 집중.
- 리스크: NS 불배치 시 HE19 $50/h 기회손실 vs HE21 $80-130/MWh 기회 보존 — HE21 집중이 EV 우위.

---

## 미해결 Risk (Carry-Forward)

1. **Rule 8 (RT dispatch 위험)**: HE09-10 RT 충전 drag 재확인. 원인 미확인 (Smartbidder RT layer 자동배치 가능성). 2026-08-03에도 ACTIVE.
2. **Smartbidder client_secret**: 9일 연속 DEGRADED. AS 가격 신호 전무.
3. **Tenaska T+2 delay**: 2026-08-02 flowday 실적 2026-08-04 수령 예정. SoC 추적 계속 부정확.

---

*bess-optimizer | learnings/2026-08-02.md | Issued 2026-08-02 07:30 CT*
*Reviewing: 2026-08-01 flowday | Source: Tenaska PRODUCTION (4 files) + bess-stack/2026-08-01.md*
*Key finding: NS 대폭 초과 (+$2,670) + HE21 RT spike (미계획 +$2,799) vs HE09-10 RT drag (-$2,213)*
*Net vs P50: +$1,880 (+23.2%) outperformance — primarily from NS and unplanned HE21 capture*
