# bess-optimizer Self-Review — Issued 2026-08-03

**Reviewing flowday**: 2026-08-02 (Sunday)
**Recommendation source**: `reports/daily/bess-optimizer/2026-08-02.md` — DA Charge HE10+HE11 (100 MW each), DA Discharge HE20+HE21 (100 MW each); P50 $15,070
**Actual P&L source**: `reports/daily/pnl/2026-08-02.md` — Tenaska PRODUCTION
**Smartbidder benchmark**: DEGRADED (client_secret expired, 10th consecutive day) — benchmark delta N/A

---

## Required Self-Review Items

### 1. 추천 Stack vs 실제 Stack (Tenaska)

| 항목 | 2026-08-02 추천 | 2026-08-02 실제 | Delta |
|---|---|---|---|
| 시작 SoC | 30 MWh | 16.7 MWh (8.33% × 200 MWh — Rule 7 low, prior terminal near-zero) | -13.3 MWh 낮음 |
| DA 충전 시간 | HE10-11 (100 MW each, duck curve trough) | HE09-12 DA buy + HE23-24 DA buy (400 MWh total; avg -$39.49/MWh) | 4h spread vs 2h plan; overnight DA buy 미계획 |
| DA 방전 시간 | HE20-21 (100 MW each, DA sell) | **HE20-21 DA BUY executed** (Rule 8 CATASTROPHIC — direction flip) | CRITICAL: 방전 계획이 충전으로 역방향 실행 |
| RT Dispatch | 보조 (계획 외) | +$12,465.66 (RT에서 일부 회복) | Smartbidder RT layer가 DA 손실 부분 상쇄 |
| Non-Spin | 추정 50-70 MW hold 시간대 | 90 MW HE09-20 (12시간) | MW 상회; 가격도 예상 초과 |
| RRS | 추정 소량 | 40 MW HE22-23 at $8/MW-h ($640) | 소규모 청산 |
| 최대 수익 시간 | HE20 (계획), HE21 (계획) | **HE22 ($1,341.15), HE19 ($942.44)** | Top 2 완전 빗나감 |
| HE20 실현 | +$100×DA 방전 목표 | **-$160.24** (Rule 8 역방향 + 비용) | 방전 목표 → 손실로 전락 |
| HE21 실현 | +$100×DA 방전 목표 | +$53.64 (극소) | 목표 대비 거의 전액 손실 |

**주요 실행 이탈 — Rule 8 CATASTROPHIC**:
2026-08-02 flowday에서 Smartbidder가 DA 방전(sell) 추천 HE20-21을 **DA 충전(buy)**으로 역방향 실행하는 사상 최초 확인된 CATASTROPHIC Rule 8 발화. 결과적으로 DA 에너지 비용 -$15,794.50 (400 MWh 매입 @ avg $39.49/MWh). RT layer에서 $12,465.66 부분 회복했으나 DA 손실을 상쇄하지 못함.

---

### 2. 실현 Revenue vs Smartbidder Benchmark Delta

| 항목 | 2026-08-02 실제 | 추천 P50 | Delta | 평가 |
|---|---|---|---|---|
| DA Energy | -$15,794.50 | ~+$9,500 (추정 sell 200 MWh × $47.5/MWh) | **-$25,294** | CATASTROPHIC — DA buy 역방향 |
| RT Energy | +$12,465.66 | ~$0 (RT 보조 역할만 계획) | +$12,466 | RT partial recovery |
| Energy 합계 | **-$3,328.84** | ~$9,500 | **-$12,829** | |
| Non-Spin | +$2,886.60 | ~$700-1,000 (추정) | +$2,087 to +$1,887 | NS 대폭 초과 달성 |
| RRS | +$640.00 | ~$100-200 | +$440 to +$540 | RRS 소폭 초과 |
| **Total** | **$197.76** | **$15,070** | **-$14,872 (-98.7%)** | **CATASTROPHIC UNDERPERFORMANCE** |
| vs Smartbidder benchmark | N/A (DEGRADED) | — | N/A | |

**수익 편차 분해**:
- Rule 8 DA 방향 역전 (HE20-21 sell → buy): 추정 -$25,000 이상
- RT 부분 회복: +$12,466
- NS 초과 달성: +$2,000 내외
- RRS 초과: +$490
- 시작 SoC 낮음 (-13.3 MWh): 방전 가용량 축소 효과 소규모

**주목할 NS 실현**: $2,886.60 (90 MW × 12h) — 여름 피크 일요일에도 NS 청산 가격이 추정치($1-2/MWh)를 크게 상회. 2026-08-04 NS 기대치 상향 근거로 채택.

---

### 3. Top 2 / Bottom 2 Hour 식별 정확도

| 항목 | 추천 | 실제 | 정확도 |
|---|---|---|---|
| Top 1 (방전 best) | HE21 (일요일 solar cliff 피크) | **HE22 ($1,341.15)** | **MISS** — 피크 1시간 후 HE22가 최고 |
| Top 2 (방전 2nd) | HE20 | **HE19 ($942.44)** | **PARTIAL** — HE19도 solar cliff 권역이나 1시간 이른 HE19 |
| Bottom 1 (충전 best) | HE10 (duck trough 추정 $7-12/MWh) | HE09-12 DA buy @ avg $39.49/MWh | **DIRECTION CORRECT, MAGNITUDE WRONG** — 가격 대폭 과소 추정 |
| Bottom 2 (충전 2nd) | HE11 (duck curve 지속) | HE23-24 DA buy (야간 추가 충전) | **PARTIAL MISS** — 야간 추가 충전 미계획 |

**총평**:
- 방전 창 방향성(solar cliff HE19-22 권역)은 정확했으나, HE20-21 중심 추천이 HE19+HE22 실현으로 1시간씩 빗나감.
- 충전 창 방향성(duck curve)은 정확했으나, 실현 충전 단가($39.49/MWh avg)가 추정치($7-12/MWh)의 3-5배. DA 충전 가격 과소평가가 반복 패턴으로 확인됨.
- 야간 DA buy(HE23-24) 미계획 — Smartbidder가 익일 저가 충전 기회로 판단한 것으로 추정.

---

### 4. DA-RT Spread Call 결과

| 시간대 | 추천 Spread 방향 | 실제 결과 | 평가 |
|---|---|---|---|
| HE10-11 (충전) | DA < RT 추정 → DA 충전 유리 | DA avg -$39.49/MWh (구매) — 실제 DA 충전 발생 | **DIRECTION CORRECT** — Smartbidder도 duck 충전 인식 |
| HE20-21 (방전) | DA primary → positive spread 추정 (DA ≥ RT) | **DA BUY 역방향 실행 (Rule 8)** — spread 방향 불명 | **UNRESOLVABLE** — Rule 8 역전으로 spread 평가 불가 |
| HE19 | 충전/방전 계획 없음 | +$942.44 (최고 수익 2위) | **UNPLANNED CAPTURE** — Smartbidder RT dispatch |
| HE22 | 계획 없음 (SoC 소진 가정) | +$1,341.15 (최고 수익 1위) | **UNPLANNED CAPTURE** — RT spike 또는 추가 방전 |

**핵심 교훈**:
1. 일요일 HE19-22 구간이 HE20-21보다 실현 가치가 높았음 — 주말 solar cliff는 DA에서 덜 반영되고 RT에서 더 높게 형성될 가능성.
2. Rule 8 역방향 실행으로 DA-RT spread 방향 추론 자체가 무의미해진 사이클. Rule 8이 ACTIVE인 한 DA spread 추천은 보조서비스 전략의 방향 prior로만 사용.
3. Smartbidder RT layer의 HE22 포착 능력은 존재 — RT-only binding(SOUTH_HOUSTON 선례) 상황에서도 자동 RT dispatch로 일부 가치 회수 가능.

---

### 5. 다음 사이클 개선 액션 (2026-08-04 적용)

**Action 1 (CRITICAL): Rule 8 문서화 강화 및 적용 범위 명시**
- 2026-08-02 확인: DA sell 추천이 DA buy로 역방향 실행 — 추천은 STRATEGIC BENCHMARK에 불과함 재확인.
- 2026-08-04 적용: 08/04 report에 Rule 8 ACTIVE CRITICAL 명시. 추천 DA 방향이 실제 실행과 다를 수 있음을 모든 revenue 추정에 반영. P50 대비 실현 기대치 하향 조정.
- 장기: Tenaska 실적 T+0 또는 T+1 접근 가능 시 Rule 8 패턴 조기 감지 체계 구축 요청 (pnl-manager 협업).

**Action 2 (HIGH): DA 충전 단가 추정치 상향 — $20-30/MWh 범위로 재보정**
- 2026-08-02 실현: avg $39.49/MWh DA 충전 (vs 추정 $7-12/MWh). 2026-08-01에도 HE10-11 실현 가격이 추정 초과.
- 원인: 2026년 8월 여름 heat event 중 duck curve 시간대도 DA 가격이 $20-40/MWh 수준으로 형성 — 2025년 이전 칼리브레이션 데이터 기반 추정치가 현실과 괴리.
- 2026-08-04 적용: HE10 P50 충전 단가 $4/MWh (GKS nodal, MCC -$4 적용 후), HE09 $14/MWh로 상향. 충전 비용 차감을 더 보수적으로 산정.

**Action 3 (HIGH): NS MW 90 MW 상한 채택 및 기대 단가 상향**
- 2026-08-02 실현: 90 MW × 12h NS = $2,886.60 ($2.69/MWh avg). 8월 여름 피크 NS는 $2-5+/MWh 환경.
- 2026-08-04 적용: NS MW = HE11-18 구간 70-90 MW 배분. AS P50 단가를 $2.0/MWh 베이스라인으로 조정 (이전 $1.5/MWh에서 상향).
- 부가: ECRS 20 MW HE07-08 추가 — Rule 1 Summer 충족 조건(SoC ≥ 47.5 MWh) 확인 후 적용.

**Action 4 (HIGH): 야간 충전 HE01 선제 추가**
- 2026-08-02 실현: HE23-24 야간 추가 DA buy 발생 — Smartbidder가 저가 야간 충전 시도를 자동 감지.
- 2026-08-04 적용: HE01 50 MW DA 충전 계획에 포함 (WEST_TO_NORTH MCC 음의 방향으로 nodal 충전 단가 낮음). Rule 7 Override 1 SoC 25 MWh에서 시작하여 HE01에 조기 빌드업.
- 효과: HE09-10 필요 충전 MW 감소 → 충전 비용 분산 + RT drag 위험 감소.

**Action 5 (MEDIUM): HE19-22 방전 창 1시간 확장 고려**
- 2026-08-02 실현: HE19 ($942) + HE22 ($1,341)이 HE20 (-$160) + HE21 (+$54)보다 상위.
- 2026-08-04 적용: 방전 1차 HE21 (NL peak 64,742 MW) + 방전 2차 HE20으로 유지하되, Rule 6 HYBRID 조건 하 RT flexibility 확보를 위해 HE19 hold 전략 유지. HE22 추가 방전은 Smartbidder 자동 RT dispatch에 위임.

---

## 미해결 Risk (Carry-Forward)

1. **Rule 8 (Smartbidder 역방향 실행)**: 2026-08-02 CATASTROPHIC 확인 (DA sell → DA buy). 원인 미파악. 모든 DA 방향 추천에 실행 불확실성 50%+ 가정. CRITICAL ACTIVE on 2026-08-04.
2. **DA 충전 단가 과소 추정**: 3사이클 연속 실현 단가 > 추정치. 2026년 8월 여름 duck curve 시간대 DA 베이스라인 $20-30/MWh로 재보정 필요. 칼리브레이션 데이터 부재.
3. **Smartbidder DEGRADED 10일 연속**: AS 가격 신호, P(DA>RT) 배포 불가. Net-load 기반 정성 추론 계속. AS 단가 추정 불확실성 높음.
4. **Tenaska T+2 delay**: 2026-08-03 flowday 실적 2026-08-05 수령 예정 — 08/04 self-review는 08/05 learnings 파일로 연기.
5. **SOUTH_HOUSTON_IMPORT RT-only binding**: 08/04 P=28-42% (MEDIUM; 08/03 대비 상향). RT 자동 dispatch로 회수 가능하나 DA 계획 대비 deviation 심화 가능.

---

*bess-optimizer | learnings/2026-08-03.md | Issued 2026-08-03 07:30 CT*
*Reviewing: 2026-08-02 flowday (Sunday) | Source: Tenaska PRODUCTION (reports/daily/pnl/2026-08-02.md) + bess-optimizer/2026-08-02.md*
*Key finding: Rule 8 CATASTROPHIC — DA sell HE20-21 집행 시 DA buy 역방향 실행; 실현 $197.76 vs P50 $15,070 = -$14,872 (-98.7%). NS 초과 달성 +$2,087이 유일한 양성 신호. 08/04 개선 5개 액션 반영.*
