# bess-optimizer Self-Review — Issued 2026-08-04

**Reviewing flowday**: 2026-08-03 (Monday WDPEAK — Heat event Day 3)
**Recommendation source**: `reports/daily/bess-optimizer/2026-08-03.md` — issued 2026-08-02 07:30 CT; P50 $15,060
**Actual P&L source**: `shared/data/pnl/gks/daily/2026-08-03_summary.json` — Tenaska PRODUCTION (T+1)
**Smartbidder benchmark**: DEGRADED (client_secret expired, 11th consecutive day) — N/A

---

## Required Self-Review Items

### 1. 추천 Stack vs 실제 Stack (Tenaska 08/03)

| 항목 | 2026-08-03 추천 | 2026-08-03 실제 | Delta |
|---|---|---|---|
| 전략 | DA Charge HE01(50)+HE09(100)+HE10(56) → DA Discharge HE20+HE21 (100 MW each) | DA Energy sales HE01(30)+HE13(30)+HE14(50); RT charge HE09-12; RT gen HE18-22 | Discharge 시간대 완전 이탈 (HE20-21 DA 미실행) |
| DA Energy | DA sell HE20+HE21 (200 MWh total) | DA sell HE01+HE13+HE14 (110 MWh total @ $22-27/MWh avg) | MISS: 목표 시간대 및 MW 모두 이탈 |
| RT Energy | 보조 역할 (계획 최소화) | RT charge HE09-12 ($16-18/MWh); RT gen HE19-22 ($29-35/MWh) | PARTIAL HIT: 충전 창 방향 맞음; 방전 가격 대폭 하회 |
| Non-Spin | 50 MW (HE02-06); 40 MW (HE07-08); 70 MW (HE11); 50-60 MW (HE12-16) | **90 MW HE01-20; 45 MW HE21-24** (실질 전 시간 90 MW) | 추정치의 1.5-3× 초과; NS가 유일한 안정 수입원 |
| ECRS | 20 MW HE07-08 (Rule 1 Summer) | **45 MW HE21-24** | 시간대 완전 반전: 아침 → 저녁. MW 2.25× 상회 |
| RRS | 30-40 MW HE12-17 | **0 MW** (실적 전무) | MISS: RRS 미청산 |
| 시작 SoC | 25 MWh (Rule 7 Override 1) | 불명 (DA sale HE01 30 MWh이 25 MWh SoC 초과 → 실제 시작 SoC 더 높음 추정) | SoC 초기화 추정 오차 |
| 최고 수익 시간 | HE21 (DA 방전 목표) | HE21 ($1,332.76 ECRS+NS+RT), HE22 ($1,072.46 ECRS+NS+RT), HE20 ($1,322.70) | 방향 PARTIAL HIT (HE20-22 구간 맞음); 수익 구성 완전히 다름 (AS 주도) |

**총 수익**:

| 항목 | 2026-08-03 추천 P50 | 2026-08-03 실제 | Delta |
|---|---|---|---|
| DA Energy | ~+$12,000 (HE20-21 $64-84/MWh sell) | +$2,789.80 (HE01+13+14 midday, $22-27/MWh) | **-$9,210** |
| RT Energy | ~$0 (계획 외) | -$1,192.03 (net: charge $1,574 cost + gen $382) | **-$1,192** (vs plan) |
| Non-Spin | ~$1,545 (P50) | **+$2,784.15** | **+$1,239** |
| ECRS | ~$192 (P50, HE07-08 20 MW) | **+$460.80** | **+$269** |
| RRS | ~$1,463 (P50) | **$0** | **-$1,463** |
| **TOTAL** | **$15,060** | **$4,842.72** | **-$10,217 (-67.8%)** |

---

### 2. 실현 Revenue vs Smartbidder Benchmark Delta

Smartbidder benchmark DEGRADED (11일 연속) — benchmark delta 계산 불가.

수익 편차 분해:
- DA energy 시간대 이탈 (HE20-21 미실현, 대신 midday $22-27/MWh): -$9,200
- RT 방전 가격 대폭 하회 ($70-200+ 예상 → 실제 $29-35/MWh): 이미 DA energy 미실현 손실에 반영
- NS 초과 달성: +$1,239
- ECRS 초과 달성: +$269
- RRS 미청산: -$1,463
- 총 delta: -$10,217

**핵심 패턴 확인 (3회 연속 관찰)**:
1. Smartbidder가 DA 에너지 discharge를 내 추천 시간(HE20-21)이 아닌 미드데이(HE13-14) 또는 야간(HE01)에 실행
2. NS는 90 MW 전 시간대 기본 배치 (내가 추천한 20-70 MW 선별 배치보다 훨씬 공격적)
3. ECRS는 아침 HE07-08이 아닌 저녁 HE21-24에 45 MW 배치
4. RT 방전 가격이 MODERATE duck (NL 26,395 MW)에서는 $35/MWh 수준 — 스파이크 없음

---

### 3. Top 2 / Bottom 2 Hour 식별 정확도

| 항목 | 추천 | 실제 | 정확도 |
|---|---|---|---|
| Top 1 (최고 수익) | HE21 (DA 방전 $84/MWh) | HE21 ($1,332.76 = NS+ECRS+RT gen $32.6/MWh) | DIRECTION HIT, mechanism 완전히 다름 |
| Top 2 (2위 수익) | HE20 (DA 방전 $64/MWh) | HE20 ($1,322.70 = NS+RT gen $34.8/MWh) | DIRECTION HIT (HE20 구간 맞음), mechanism 다름 |
| Bottom 1 (최저 수익) | HE10 (충전 ~-$560) | HE11 (-$172.62, RT charge 11.2 MWh) | PARTIAL — duck 구간 방향 맞음; HE10보다 HE11이 더 낮음 |
| Bottom 2 (2위 최저) | HE09 (충전) | HE09 (-$721.32, RT charge 48.6 MWh @ $16.30) | HIT — duck 충전 구간 |
| 충전 단가 (HE09-10) | $10-25/MWh 추정 | HE09: $16.30/MWh; HE10: $18.47/MWh | 추정 범위 내 (HIT) |
| 방전 단가 (HE20-21) | $64-84/MWh (DA, Rule 2 후) | HE20: RT $34.79; HE21: RT $32.60 | MISS — MODERATE duck 날 spike 불발 |

**MODERATE duck (NL 26,395 MW) 가격 앵커 설정**:
08/03은 SEVERE 직전 MODERATE — 스파이크 없음. HE20-21 DA 가격도 $42.98 / $40.37/MWh (hub 추정의 절반 수준). 이는 MODERATE duck 환경에서는 $35-45/MWh가 적정가임을 시사.

---

### 4. DA-RT Spread Call 결과

| 시간대 | 추천 Spread 방향 | 실제 DA / RT | 실제 Spread (DA−RT) | 평가 |
|---|---|---|---|---|
| HE10 (충전) | Positive (DA>RT) → DA 충전 유리 | DA $15.66; RT $18.47 | **-$2.81 (Negative: RT 더 비쌈)** | WRONG: RT가 더 비쌌음 → DA 충전이 실제로 더 유리했으나 RT로 실행됨 |
| HE13 (미드데이) | 충전/방전 계획 없음 | DA $22.26; RT $23.34 | -$1.08 (Negative) | UNPLANNED: Smartbidder가 DA sell 실행 |
| HE14 (미드데이) | 충전/방전 계획 없음 | DA $26.81; RT $20.86 | **+$5.95 (Positive)** | UNPLANNED: DA>RT → DA sell 정당 |
| HE20 (방전 목표) | Positive (DA≥RT) → DA primary | DA $42.98; RT $34.79 | **+$8.19 (Positive: DA 더 비쌈)** | DIRECTION CORRECT (DA 더 비쌌음) but DA sell HE20 NOT executed |
| HE21 (방전 목표) | Positive → DA primary | DA $40.37; RT $32.60 | **+$7.77 (Positive)** | DIRECTION CORRECT — Smartbidder가 RT gen만 실행 (DA 미실행) |

**핵심 교훈**: HE14 (+$5.95 spread, DA>RT)는 내가 계획 안 한 DA sell 기회였고 Smartbidder가 이를 포착. HE20-21도 DA>RT였는데 왜 Smartbidder가 RT gen만 했는지 미해결 — 가능한 설명: DA offer 가격이 clearing되지 않아 RT dispatch로 대체, 또는 Smartbidder의 실행 로직이 미드데이 DA sell 후 HE20-21 DA 재진입을 막음.

---

### 5. 다음 사이클 (2026-08-05) 개선 액션

**Action 1 (CRITICAL): NS = 90 MW 전 시간 기본 설정으로 변경**
- 3회 연속 실적: NS 90 MW이 HE01-20 전 시간 기본 청산됨
- 08/05 적용: NS = 90 MW (HE01-08, HE09-11 충전 시간 포함, HE12-18, HE19 감소만)
- 충전 중 NS 동시 제공 가능성 확인됨 (HE09: RT charge 48.6 MW + NS 90 MW 동시 청산)
- NS 기대 수익: 1800 MW-h × $1.40/MW-h = $2,520 (실적 기반, vs 이전 추정 $1,500-1,800)

**Action 2 (HIGH): ECRS 배치 시간대 교정 — HE07-08 → HE21-24**
- 08/03 실제: ECRS 45 MW HE21-24 (내 추천 HE07-08 20 MW와 완전히 다름)
- 08/05 적용: ECRS = 45 MW HE22-24 (SoC 방전 완료 후 잔류 AS)
- ECRS 기대 수익: 135 MW-h × $2.56/MW-h = $346 (실적 기반)

**Action 3 (HIGH): RRS 추천 전면 보류 — 08/03 전무**
- 08/03 실적: RRS = $0 (추천 대비 -$1,463)
- 08/04 추천에 RRS 30-40 MW 포함했으나 실제 청산 패턴과 불일치
- 08/05 적용: RRS = 0 MW (AS 포지션에서 제외; Smartbidder가 직접 판단하도록 위임)
- 향후 Smartbidder 복구 시 RRS 청산 실적 재확인 필요

**Action 4 (HIGH): MODERATE duck 환경에서 가격 기대치 재설정**
- 08/03 HE20-21 실현: RT $34-35/MWh (MODERATE duck NL 26,395 MW)
- 08/05 (SEVERE duck NL 25,190 MW): 더 깊은 duck → 더 낮은 충전가 + 더 높은 저녁 가격 가능
- 그러나 SOUTH_HOUSTON binding 없이는 HE20-21 P50 = $50-80/MWh (08/04 spec과 유사)
- Binding 시 (28-42%): P90 $100-200+

**Action 5 (MEDIUM): DA charging bid 가격 제한 재검토**
- HE10 실제 RT 가격: $18.47/MWh (MODERATE duck) → SEVERE duck HE10 목표: $10-15/MWh
- DA charging cap: HE10 ≤ $15/MWh, HE09 ≤ $20/MWh (이전 추천과 동일; 실증 근거 추가)

---

## 미해결 Risk (Carry-Forward)

1. **DA energy 실행 시간대 이탈 구조적 패턴**: 3회 연속 확인 (HE20-21 DA sell 미실행). Smartbidder의 DA energy 입찰 로직을 이해하지 못하는 상태 — Rule 8 확장 버전.
2. **Smartbidder DEGRADED 11일 연속**: AS 가격 신호, P(DA>RT), DA price forecast 전무. HE20-21 가격 구간 blind.
3. **SoC 초기화 불확실성**: 08/03 실제 시작 SoC가 25 MWh보다 높았음을 암시하는 데이터 존재 (HE01 DA sell 30 MWh). 08/04 terminal SoC 미수령. 08/05는 0 MWh 보수적 기준 적용.
4. **RRS 미청산 패턴**: 2회 연속 RRS 수익 = $0. RRS 시장 접근성 또는 가격 이슈 가능.

---

*bess-optimizer | learnings/2026-08-04.md | Issued 2026-08-04 07:30 CT*
*Reviewing: 2026-08-03 flowday | Source: Tenaska PRODUCTION (2026-08-03_summary.json) + reports/daily/bess-optimizer/2026-08-03.md*
*Key finding: P50 $15,060 vs 실제 $4,842.72 = -$10,217 (-67.8%). NS 90 MW 전 시간 청산 패턴 확인 (3회 연속); ECRS HE21-24 45 MW 패턴 확인; RRS 2회 연속 미청산; DA energy 실행 시간대 이탈 지속. 08/05 개선 5개 액션 반영.*
