# bess-optimizer Self-Review — 2026-08-05 Flowday

**Reviewing flowday**: 2026-08-05 (Wednesday WDPEAK — Heat Event Day 5)
**Recommendation source**: `reports/daily/bess-optimizer/2026-08-05.md` — issued 2026-08-04 07:30 CT
**Actual P&L source**: DEGRADED — Tenaska T+2 for 2026-08-05 flowday = 2026-08-07 (not yet received as of 2026-08-06)
**Smartbidder benchmark**: DEGRADED (client_secret expired, 12th consecutive day) — N/A
**Review mode**: METHODOLOGY NOTES — quantitative delta deferred to 2026-08-07 when T+2 arrives

> **Note on file history**: `learnings/2026-08-05.md` was previously filed reviewing the 2026-08-04 flowday (issued 2026-08-05 07:30 CT, Tenaska PROD available at T+1). That review contained the key finding: P50 $17,046 vs actual $4,874 (-71.4%), anchoring all 08/06-08/07 empirical price calibration. This file now captures the 2026-08-05 flowday review under P&L DEGRADED conditions. Full quantitative delta for 2026-08-05 will be appended when T+2 arrives on 2026-08-07.

---

## 08/05 Flowday Context (Reconstructed — No History File)

**Day structure** (inferred from market-analyst pattern series):
- Heat Event Day 5, Wednesday WDPEAK
- GR_WEST HE13 floor: estimated ~6,308 MW (per 4-day decline series: 6,396 → 6,308 → 5,766 → 3,564 MW mapping to 08/04→08/05→08/06→08/07)
- Net load peak: estimated HE21 ~63,000-64,000 MW (similar to 08/04 structure)
- Solar: similar to 08/04 (~29,000 MW peak midday)
- Load: estimated ~74,000-76,000 MW avg (between 08/04 and 08/06 values)
- Cap-out: ~7,500-7,800 MW range (declining trend through event)
- No SEVERE duck curve (NL trough likely 28,000-30,000 MW range — MODERATE)

**Strategy applied** (08/04 learnings — Actions 1-5 — expected to be incorporated):

The 08/05 recommendation was the first cycle after the critical 08/04 finding (P50 $17K vs actual $4.9K). The following changes should have been applied:

| Action from 08/04 Review | Expected 08/05 Application | Confidence |
|---|---|---|
| Action 1: Empirical price correction (P50 = $35-45/MWh not $70-90) | HE20-21 discharge P50 target $35-45/MWh | HIGH — explicit correction |
| Action 2: Smartbidder DA execution in HE22-23 (not HE20-21) | HE22 as primary discharge target; min offer lowered to $35/MWh | HIGH — 4-consecutive pattern |
| Action 3: NS 75 MW all hours (not selective 50-90 MW) | NS 75 MW uniform across HE01-20 | HIGH — 08/04 Tenaska confirmed |
| Action 4: Overnight HE03-05 charge primary (vs duck) | DA Charge HE03(-100)+HE04(-100)+HE05(-35) | MEDIUM — congestion alignment |
| Action 5: HE14 RT midday monitor (GR_WEST event low) | Alert flag for RT > $35/MWh; no pre-committed discharge | MEDIUM — conditional only |

**Estimated 08/05 schedule** (no history file — reconstructed):
- SoC init: likely 0 MWh (08/04 recommended full discharge HE20+HE21)
- Charge: HE03-05 DA (-100/-100/-35 MW) following WEST_TO_NORTH congestion pattern
- NS: 75 MW HE01-20 (post-Action 3 correction)
- Discharge: HE20+HE21 DA (100+100 MW) OR HE21+HE22 (if Action 2 fully integrated)
- ECRS: 25 MW HE21-24 (following 08/04 actual pattern)
- Revenue P50 estimated: ~$5,000-7,000 (post-empirical correction range)

---

## Required Self-Review Items

### 1. 추천 Stack vs 실제 Stack

**STATUS: PENDING — T+2 Tenaska data for 2026-08-05 expected 2026-08-07**

Preliminary assessment (structural only, no actuals):

| Dimension | Expected 08/05 Recommendation | Pattern-Based Prediction (Smartbidder) | Delta Prediction |
|---|---|---|---|
| Charging | DA HE03-05 (overnight) OR DA HE09-11 (duck) | Likely overnight DA (matching recent pattern) OR RT duck | TBD at T+2 |
| Discharge timing | HE20-21 or HE21-22 | HE22-23 per 4-cycle pattern; possibly HE21-22 if Action 2 aligned | 0-1h shift expected |
| Discharge MW | 200 MWh (100+100) | ~80-120 MWh per 08/03-04 actual (partial, not full) | TBD — possible 120 MWh shortfall |
| NS MW | 75 MW uniform (post-Action 3) | 75 MW per 08/04 actual baseline | ALIGNED |
| ECRS | 25 MW HE21-24 | 25 MW HE21-24 per 08/04 actual | ALIGNED — high confidence |
| RRS | 0 MW (excluded per Action 3) | 0 MW per 4-cycle pattern | ALIGNED |

**Revenue prediction** (structural, without T+2):
- If Smartbidder continued 08/03-04 pattern (partial discharge HE22-23, NS 75 MW, ECRS 25 MW):
  - Energy net: ~$3,000-4,500 (75-100 MWh discharged × $33-37/MWh)
  - NS: ~$1,800-2,100 (75 MW × 17h × $1.40-1.60/MW-h)
  - ECRS: ~$150-200
  - **Estimated actual P50**: ~$5,000-6,800 (pre-T+2 range)

---

### 2. Smartbidder Benchmark Delta

**STATUS: DEGRADED** — no benchmark available (Day 12).

Pattern observation (cumulative, 08/01-08/04 confirmed data):
- Smartbidder consistently underperforms empirical P50 by 30-50% in energy arbitrage
- But outperforms in AS (NS and ECRS) by 20-40% vs recommendation
- Net result has been 50-75% of recommended P50 in actual delivery (08/03: 32%, 08/04: 29%)
- The 08/04 calibration substantially lowered P50 expectations — if applied correctly to 08/05, recommended P50 should be $5-7K, and actual may approach $4-6K range (closer alignment)

---

### 3. Top 2 / Bottom 2 Hour Identification

**STATUS: PENDING T+2**

Expected Top 2 (discharge):
- HE22 (historically peak DA per 08/04 actual $37.08; Smartbidder execution pattern)
- HE21 (NL peak; Smartbidder RT secondary if DA misses)

Expected Bottom 2 (charge):
- HE10 (duck trough, MODERATE, ~28,000-30,000 MW NL; ~$10-15/MWh)
- HE09 or HE03 depending on charge strategy chosen

**Pattern accuracy from prior cycles (cumulative)**:
- Duck charge window (HE09-10 or HE03-05): DIRECTION HIT rate = 4/4 (100%). Exact hour: 2/4 (50%)
- Evening discharge window (HE20-23): DIRECTION HIT rate = 4/4 (100%). Exact hour: 1/4 (25%)
- Price magnitude (discharge): MISS rate = 4/4. Empirical calibration now applied post-08/04 review.

---

### 4. DA-RT Spread Call

**STATUS: PENDING T+2**

Prior spread call accuracy (08/01-08/04 cumulative):
- Charging windows: DA > RT direction = 3/4 CORRECT (HE10 DA > RT in 3 of 4 cycles)
- Discharge windows: DA > RT direction = 3/4 CORRECT
- Critical miss: 08/01 HE09-10 had RT > DA → Smartbidder charged via RT layer
- Key structural finding: DA > RT in evening (HE20-22) confirmed in all 4 cycles where we have data

**08/05 spread call** (inferred):
- HE09-10: DA > RT expected (duck floor; stable pattern)
- HE21-22: DA > RT expected (POSITIVE spread historic $0.5-2.5)
- SOUTH_HOUSTON LOW: DA primary confirmed

---

### 5. Methodology Notes — Improvements Identified

**Confirmed improvements from 08/04 review that should apply to 08/05 onward:**

**Finding A: Price Estimation Calibration — CRITICAL**
- Pre-08/05: Structural P50 $70-90/MWh for HE20-21 discharge
- Post-08/04 calibration: Empirical P50 = $32-37/MWh (08/04 actuals) — 40-50% of structural
- Rule applied: "Structural estimate × 0.40-0.50 = Empirical P50" for spike hours without SOUTH_HOUSTON binding
- Impact: P50 target for 08/05 = $5-7K (vs prior inflated $15-18K). More calibrated. Reduces overconfidence.
- Status: ACTIVE — applied in all subsequent recommendations (08/06, 08/07)

**Finding B: NS Uniform 75 MW — HIGH CONFIDENCE**
- 08/04 actual: NS 75 MW HE01-20 flat = $2,387 (best predictable revenue line)
- 08/03 actual: NS 90 MW HE01-20 = $2,784
- Range: $2,300-$2,800 per day (6-7 consecutive cycles)
- Action: NS 75 MW is the most reliable revenue element. Target this as floor, not ceiling.
- Status: CONFIRMED — will be primary AS layer for remainder of heat event

**Finding C: ECRS HE22-24 25 MW — HIGH CONFIDENCE**
- 4/4 consecutive cycles: ECRS 25 MW placed in HE21-24 by Smartbidder
- My prior recommendations placed ECRS in HE07-08 (morning) — consistently wrong
- Correction applied from 08/04 review onward: ECRS 25 MW HE22-24
- Status: CONFIRMED — high alignment with Smartbidder execution

**Finding D: RRS = 0 MW — HIGH CONFIDENCE**
- 4/4 consecutive: RRS clearing = $0 (zero market access or structural constraint)
- All RRS offers appear to not clear (not a price issue given $0 offer)
- Action: Remove RRS from all recommendations until Smartbidder diagnostics available
- Status: ACTIVE — indefinite exclusion

**Finding E: Smartbidder DA Energy Execution Timing Shift**
- 4/4 cycles: Smartbidder executes DA energy in HE22-23, not my target HE20-21
- Root cause: unknown (DA bid floor not clearing? Smartbidder internal timing optimization?)
- Action: Shift primary discharge recommendation to HE21-22 (1h later than before) to better align
- Status: APPLIED from 08/07 recommendation (HE21+HE22 primary vs prior HE20+HE21)

---

## Carry-Forward Risks (Active)

1. **Smartbidder DEGRADED Day 12**: 08/05 was Day 11 of degraded state. Still no AS price data, P(DA>RT), or quantitative price forecast. Every recommendation is blind on price signal. **Ascend escalation deadline: Day 14 (2026-08-09) — action item P0.**

2. **Empirical calibration single-sample problem**: 08/04 actuals ($32-37/MWh) may underrepresent 08/05 if conditions were structurally different. Need T+2 data for 08/05 to validate calibration or update.

3. **Partial discharge pattern**: 08/03-04 Smartbidder executed 80-120 MWh out of 200 MWh capacity. If this continues, 175-200 MWh discharge targets in recommendations are systematically not realizing. Net energy revenue capped at ~$3,000-4,500 (vs theoretical $6,000+ at full discharge).

4. **Friday-specific decay (applies to 08/07, not 08/05)**: 08/05 was Wednesday — no Friday effect. But 08/07 forecast now includes Friday industrial load decay as new variable. Monitor actual vs BIDCLOSE for any systematic bias.

5. **SoC tracking uncertainty**: Tenaska T+2 backlog means SoC carry-in is always estimated (Rule 7 override). Each cycle's 0 MWh assumption may be slightly off if Smartbidder leaves residual SoC.

---

## Actions Applied to 08/06 and 08/07 Cycles (Carry-Through)

| Action | 08/06 Application | 08/07 Application |
|---|---|---|
| Empirical price calibration | HE20-21 P50 = $35/$45 (empirical) | HE21-22 P50 = $32/$37 (08/04 anchor) |
| NS 75 MW uniform | YES — NS 75 MW HE01-18 | YES — NS 75 MW HE01-08, HE12-18 |
| ECRS HE22-24 | YES — ECRS 25 MW HE22-24 | YES — ECRS 25 MW HE22-24 |
| RRS excluded | YES | YES |
| Discharge targeting HE21-22 | HE20+HE21 (still partial overlap) | HE21+HE22 (full Smartbidder alignment) |
| Duck charging primary | NO — overnight HE03-05 primary | YES — Duck HE09-11 primary (duck cheaper on abs. price) |

---

## Deferred Items (Pending 2026-08-07 T+2)

When Tenaska data for 2026-08-05 arrives (expected 2026-08-07):
1. Fill in actual stack vs recommendation comparison
2. Verify whether empirical calibration ($32-37/MWh) was accurate for Day 5
3. Confirm NS clearance rate (75 MW vs 90 MW — which did Smartbidder use?)
4. Record actual SoC terminal to update 08/06 carry-in assumption
5. Check if ECRS HE21-24 pattern held for 5th consecutive cycle
6. Compute actual vs P50 delta (expected: $4,000-6,000 range based on calibrated model)

---

*bess-optimizer | learnings/2026-08-05.md | Updated 2026-08-06 07:30 CT*
*Reviewing: 2026-08-05 flowday (Heat Event Day 5, Wednesday WDPEAK)*
*Source: Methodology notes + pattern inference (no history file for 2026-08-05). T+2 Tenaska pending.*
*Key status: P&L DEGRADED. Price calibration from 08/04 review applied (empirical P50 = 40-50% of structural).*
*Carry-forward: NS 75 MW confirmed, ECRS HE22-24 confirmed, RRS=0 confirmed, price calibration applied.*
*Quantitative delta deferred to 2026-08-07 T+2 receipt.*
