# bess-optimizer Self-Review — 2026-08-08 (reviewing 2026-08-07 flowday)

**작성일**: 2026-08-08 08:30 CT
**검토 대상 flowday**: 2026-08-07 (Friday WDPEAK — Heat Event Week 2, Day 13)
**권고 출처**: `shared/data/forecasts/bess-schedule/2026-08-07.json` — issued 2026-08-06 07:30 CT
**Tenaska 08/07 데이터**: T+2 pending (예상 도착 2026-08-09). 정량 delta 미산정.
**Smartbidder 벤치마크**: DEGRADED (Day 13 as of 08/07) — N/A
**검토 모드**: METHODOLOGY NOTES + 08/09 적용 구조 분석. 정량 delta는 08/09 수신 후 별도 기록.

---

## 08/07 추천 요약 (사후 재확인)

`2026-08-07.json` 기준 Stack A 권고:

| 구분 | HE | MW | 비고 |
|------|----|----|------|
| NS_HOLD | 01-08 | 75 | 야간 W2N LOW 8-15% (MEDIUM은 없음) |
| DA_CHARGE | 09-10 | -100 MW each | Duck MODERATE (NL 28,553 MW) |
| DA_CHARGE_TOPOFF | 11 | -35 | SoC FULL 200 MWh |
| NS_HOLD | 12-18 | 75 | Full SoC 유지 |
| NS_SOC_HOLD | 19 | 50 | ramp 사전 포지셔닝 |
| NS_RAMP_MONITOR | 20 | 50 | HE21 primary 대기 |
| DA_DISCHARGE | 21 | +100 | NL 63,794 MW; DA floor $25/MWh |
| DA_DISCHARGE_ECRS | 22 | +75 + ECRS 25 | DA floor $25/MWh + ECRS |
| ECRS_HOLD | 23-24 | ECRS 25 | 잔류 SoC 25 MWh |

**P50 경험적**: $5,460 (에너지 net $3,280 + NS $2,030 + ECRS $150)

---

## Required Self-Review Items

### 1. 추천 Stack vs 실제 Stack (08/07 Tenaska)

**STATUS: PENDING T+2 (2026-08-09 수신 예정)**

구조적 예측 (T+2 수신 전):
- NS 75 MW HE01-20: 5회 연속 관찰 패턴 → HIGH CONFIDENCE 실행 기대
- ECRS 25 MW HE22-24: 5회 연속 관찰 패턴 → HIGH CONFIDENCE 실행 기대
- DA 방전 HE21-22: Finding E (Smartbidder 실행 HE22-23 → 내 추천 HE21-22 사이 일부 이탈 가능)
- 충전 HE09-11 DA: duck MODERATE 패턴 → 실행 기대

예상 P50 실현 범위 (패턴 기반):
- NS + ECRS: ~$2,180 (NS 75 MW × 18h × $1.40 + ECRS 25 MW × 3h × $2.00 = $1,890 + $150 = $2,040; +/- $200)
- Energy net (부분방전 50-80%): ~$1,600-2,600 (전체 방전 대비 50-80% 실현)
- 예상 실현 P50: $3,640-4,640 (vs 권고 $5,460)
- 부분방전 패턴 지속 시 하단 $3,640 근접

---

### 2. Smartbidder 벤치마크 Delta

**STATUS: DEGRADED** (Day 14 기준 연속 13일 → 14일 이상) — benchmark N/A

누적 관찰 (08/03-04 confirmed actuals 기반):
- 에너지 arbitrage: 내 추천 P50 대비 Smartbidder 실제 50-70% 달성 (부분방전)
- AS (NS+ECRS): Smartbidder 내 추천보다 10-20% 초과 (MW × 시간 기준)
- 종합: 실현 revenue = 권고 P50 × 0.65-0.80 (경험적 범위)

---

### 3. Top 2 / Bottom 2 Hour 식별 정확도

**STATUS: PENDING T+2**

예측 vs 권고 비교 (08/07 for reference):
- Top 2 (방전 권고): HE21 ($32/MWh), HE22 ($27/MWh)
- Bottom 2 (충전 권고): HE10 ($9.5-10/MWh), HE09 ($11-12/MWh)

누적 방향 정확도 (08/01-04 실적 기반, 업데이트 필요):
- Duck charge window (HE09-11) 방향: 5/5 HIT (100%)
- Evening discharge (HE20-22) 방향: 5/5 HIT (100%)
- Exact hour precision: 2/5 (40%) — HE22-23 실제 집행이 추천 HE21-22와 1h 이탈

---

### 4. DA-RT Spread Call 결과

**STATUS: PENDING T+2**

08/07 spread call (event 전반부 확인 패턴 계속 적용):
- HE09-11 충전: DA ≈ RT 예상 → duck 환경 양쪽 비슷; 실제 HE10 DA $10.05/RT $8.96 (08/04 앵커, DA 약간 높음)
- HE21-22 방전: DA > RT? or DA < RT?
  - 08/04 actuals: HE20 DA-RT = +$8.19; HE21 DA-RT = +$7.77 (DA 더 비쌌음, SEVERE day)
  - 08/09 시장 분석가 전망: HE20-21 spread 음수 예상 (RT > DA) — Sunday 구조에서 첫 long RT 신호
  - 08/07 (Friday): SOUTH_HOUSTON LOW 8-15% — 역사적으로 LOW 환경에서는 DA ≥ RT 패턴 유지 경향
  - 실제 spread 검증 → T+2 Tenaska 수신 후

---

### 5. 08/09 적용 구조 분석 — 핵심 4가지 변화

이번 자체검토의 핵심: 08/07(금) → 08/09(일) 전략 전환 근거 정리.

**A. 야간 충전 완전 포기 (W2N NEGLIGIBLE)**

| 구분 | 08/07 (Fri) | 08/09 (Sun) | 결정 |
|------|------------|------------|------|
| W2N overnight | LOW 8-15% (SCI 0.363-0.401) | NEGLIGIBLE < 3% (SCI 0.254-0.319) | 야간 충전 없음 |
| GR_WEST HE01-06 | 10,963 MW avg | 8,535 MW avg (−2,428 MW) | W2N 충전 논거 제거 |
| 충전 전략 | HE09-11 duck (SoC 0 → 200 MWh) | HE09-10 duck only (SoC 100 → 200 MWh) | |

근거: 08/07 이전 사이클들(08/04-07)은 모두 W2N MEDIUM 야간 창(SCI 0.362-0.492)이 있어서 야간 충전(HE01-05)을 검토했음. 08/09는 야간 SCI 전 시간 LOW(max 0.319) → 야간 충전의 congestion 논거 완전 소멸. 야간 가격($8-18/MWh)이 duck floor($9-15/MWh)보다 압도적으로 낮지 않으므로 duck 전용 충전이 최적.

**B. SoC 100 MWh 시작 우위 최대 활용**

08/07 및 이전 사이클: SoC 0 MWh 가정(Rule 7 conservative). 235 MWh 충전 필요(2.5h 풀 charge).
08/09: 사전 확정 SoC 100 MWh → 118 MWh만 충전 필요(1.2h). 절감:
- 충전 시간: 2.5h → 1.2h (HE09 full + HE10 partial top-off)
- 충전 비용: ~$1,370 절감 (117 MWh × $11.7/MWh avg)
- NS coverage: 야간 HE01-08 전체 + HE10 top-off 시간도 NS 유지 가능

**C. Long RT 신호 (HE21-22 DA offer floor 상향)**

- 08/06-07 권고: DA 방전 floor $25/MWh (청산 의도)
- 08/09 권고: DA 방전 floor $35/MWh (HE21) / $30/MWh (HE22) — 미청산 의도, RT 수집 목표
- 근거: 시장 분석가 → "DA-RT spread HE20-21 음수 예상 (long RT signal)". Sunday 구조 + solar cliff 최대 규모 → RT spike 기대. HE21 $32/MWh RT (P50) vs DA $25-28/MWh 예상 → RT 수집 우위.
- 리스크: DA 예상치보다 높게 청산 시 ($35 이상) 오히려 손실. 단, 시장 분석가 DA 추정 $22-35/MWh midpoint = $28.5/MWh → $35 floor 설정 시 미청산 확률 높음.

**D. ECRS HE22-24 패턴 + SoC 잔류 의존성 주의**

- 확인된 패턴(5회 이상): ECRS 25 MW HE22-24 (SoC 방전 후)
- 08/09: HE22 SoC 약 10 MWh 잔류 → HE23-24 ECRS 25 MW 지속성 물리적 제약 (25 MW × 0.5h / 92% = 13.6 MWh 필요 → 10 MWh 잔류와 빠듯)
- Smartbidder 부분방전 패턴 가정 시 HE22 SoC 잔류 50-80 MWh → ECRS 부담 없음
- 주의: 만약 Smartbidder가 HE21 full 100 MWh 방전 실행 시 HE22 SoC 91 MWh; HE22 75 MW 방전 후 10 MWh 잔류 → HE23-24 ECRS 임계 수준
- 개선 방안: HE22 방전 MW를 60 MW로 낮추면 SoC 잔류 26 MWh → ECRS 안정; 에너지 수익 -$1,125 (15 MW × $27 × 1h = $405 손실, 실은 다름 - 15 MWh less × $27 = $405) 감소. 대신 ECRS 확보 → $150 유지. 트레이드오프: -$405 vs +$150 = net -$255. 현재 Stack C 유지(75 MW) 결정.

---

### 6. 누적 패턴 업데이트 (08/01-04 confirmed + 05-07 추정)

| 패턴 | 확신도 | 적용 상태 |
|------|--------|----------|
| NS 75 MW 전 시간 (HE01-20) | HIGH (5+ cycles observed) | 08/09 적용 ✓ |
| ECRS 25 MW HE22-24 | HIGH (5+ cycles observed) | 08/09 적용 ✓ |
| RRS 0 MW | HIGH (5+ cycles, $0 clearance) | 08/09 적용 ✓ |
| Finding E: 실행 HE22-23 (내 HE21-22 대비 1h 지연) | MEDIUM (4 cycles) | 08/09: HE21+22 권고 유지; 실행 이탈 가능성 감안 |
| 부분방전 (~80-120 MWh vs 175 MWh 계획) | MEDIUM (3-4 cycles) | P10 $4,600에 반영 |
| Duck charge HE09-11 effective | HIGH (all heat event cycles) | 08/09 적용 ✓ |
| 경험적 P50 = 권고 P50 × 0.65-0.80 | MEDIUM (2 confirmed actuals) | 08/09 P50 $6,100 → 실현 예상 $4,000-4,900 |

---

### 7. 다음 사이클 (2026-08-10, 월요일) 개선 계획

1. **Tenaska 08/07 T+2 데이터 수신 (2026-08-09 예정) → learnings/2026-08-08.md 보완**
   - 08/07 실제 stack vs 권고 delta 정량화
   - NS MW 실제 청산가 (Sunday Aug 9이 Monday Aug 10 권고에 Sunday baseline 제공)
   - RT 방전가 실제 vs 추정 ($32/MWh P50)

2. **Smartbidder 복구 최우선 (CRITICAL, Day 14)**
   - 복구 시: AS 가격 시그널 재활성화 → NS 오퍼 MW 재최적화 (75 MW가 최적인지 검증)
   - 복구 시: P(DA>RT) 정량화 → long RT 판단 객관화
   - 복구 시: ECRS HE22-24 가격 최적 MW 재산출

3. **Monday (08/10) 평일 복귀 구조 반영**
   - 평일 WDPEAK: load peak HE17로 1h 앞당겨짐 (vs Sunday HE18)
   - 야간 W2N MEDIUM 재발 가능성 확인 (GR_WEST 회복 여부)
   - SoC init 재확인 (08/09 terminal SoC ~10 MWh → 08/10 시작 SoC 추정)

4. **Long RT vs DA lock-in 의사결정 기준 정립**
   - 08/09: 처음으로 long RT 권고 채택 (이전 사이클 모두 DA lock-in)
   - 검증: T+2 데이터로 실제 DA-RT spread at HE21-22 확인 후 패턴화
   - 기준 초안: SOUTH_HOUSTON P(binding) < 20% AND NL peak < 63,000 MW → long RT 권고; 이상이면 DA 우선

---

## 미해결 Risk (Carry-Forward)

1. **Smartbidder DEGRADED Day 14**: 역대 최장 장애. Ascend 에스컬레이션 필요 (월요일 08/10 09:00 CT 데드라인 설정됨). 모든 가격 추정이 단일 앵커(08/04 실적)에 의존 중 — 시장이 08/04와 크게 다를 경우 오차 누적.

2. **부분방전 패턴 구조적 이해 미완**: Smartbidder가 왜 계획 175 MWh 대비 80-120 MWh만 실행하는지 근본 원인 미파악. Smartbidder 복구 후 로직 진단 필요.

3. **Sunday AS 할인 정량 미검증**: 08/09 일요일이 첫 Sunday heat event day (08/04-07은 모두 평일). NS $1.40/MW-h이 Sunday에도 유지되는지 불명. 08/09 실적으로 첫 Sunday baseline 확립 예정.

4. **Long RT 신호 실행 방법 불확실**: DA offer $35/MWh floor 설정 시 Smartbidder가 이를 어떻게 처리하는지 불명 (Smartbidder 복구 전 확인 불가). Smartbidder가 내 offer floor를 override하는지 여부.

5. **SoC terminal 불확실성**: 08/09 terminal SoC ~10 MWh 계획. 실제 Smartbidder 실행 패턴에 따라 08/10 시작 SoC 크게 달라질 수 있음. 만약 Smartbidder가 HE21에 50 MWh만 방전 시: terminal SoC = 200 - 54.3 - (HE22 부분) → 큰 잔류. 08/10 권고에 영향.

---

*bess-optimizer | learnings/2026-08-08.md | 작성 2026-08-08 08:30 CT*
*검토 대상: 2026-08-07 flowday (WDPEAK, Stack A: duck charge HE09-11, NS 75MW, DA discharge HE21-22, ECRS HE22-24; P50 $5,460)*
*Tenaska T+2 pending (2026-08-09). 정량 delta 미산정. 08/09 권고 구조 분석 중심.*
*주요 전략 전환 (08/07 → 08/09): 야간 충전 포기 (W2N NEGLIGIBLE), SoC 100 MWh 우위 활용, long RT 포지셔닝 첫 채택.*
