# bess-optimizer Self-Review — 2026-08-10 (reviewing 2026-08-09 flowday)

**작성일**: 2026-08-09 08:30 CT
**검토 대상 flowday**: 2026-08-09 (Sunday WEPEAK — Heat Event Week 2-3 boundary, Day 15)
**권고 출처**: `shared/data/forecasts/bess-schedule/2026-08-09.json` — issued 2026-08-08
**Tenaska 08/09 데이터**: T+2 pending (예상 도착 2026-08-11). 정량 delta 미산정.
**Smartbidder 벤치마크**: DEGRADED (Day 15) — N/A
**검토 모드**: METHODOLOGY NOTES + 08/10 구조 분석. 정량 delta는 08/11 수신 후 보완.

---

## 08/09 추천 요약 (사후 재확인)

Stack C 권고 (NS/ECRS overlay + duck charge HE09-10 + long RT HE21-22):

| 구분 | HE | MW | 비고 |
|------|----|----|------|
| NS_HOLD | 01-08 | 75 | W2N NEGLIGIBLE; SoC 100 MWh 시작 |
| DA_CHARGE | 09 | -100 | Duck onset NL 31,887 MW |
| DA_CHARGE_TOPOFF | 10 | -18 | SoC init 100 MWh 덕에 소량 top-off |
| NS_HOLD | 11-18 | 75 | SoC FULL 200 MWh 유지 |
| NS_SOC_HOLD | 19 | 45 | Ramp 대비 포지셔닝 |
| NS_RAMP_MONITOR | 20 | 50 | HE21 primary 대기 |
| RT_DISCHARGE | 21 | +100 | Long RT; floor $35/MWh |
| RT_DISCHARGE_ECRS | 22 | +75 + ECRS 25 | Floor $30/MWh |
| ECRS_HOLD | 23-24 | ECRS 25 | Terminal SoC ~10 MWh |

**P50 계획**: $6,100

---

## Required Self-Review Items

### 1. 추천 Stack vs 실제 Stack (08/09 Tenaska)

**STATUS: PENDING T+2 (2026-08-11 수신 예정)**

구조적 예측:
- NS 75 MW HE01-20: HIGH CONFIDENCE 실행 기대 (5+ cycle 패턴)
- ECRS 25 MW HE22-24: HIGH CONFIDENCE (5+ cycle 패턴; 단 SoC 9.8 MWh 경계선)
- Long RT HE21 ($35 floor): 첫 long RT 채택 → 실제 DA vs RT 결과가 핵심 검증 포인트
  - 만약 DASPP HE21 > $35/MWh → DA clearance 가능 (의도치 않은 DA sell)
  - 만약 DASPP HE21 < $35/MWh → RT dispatch (의도대로)
  - 08/08 actuals 참고: HE21 DASPP = $36.82 (> $35 floor) → 만약 08/09도 비슷하면 DA에 청산됐을 가능성

### 2. DA-RT Spread Call 결과 (핵심 검증)

08/09 권고는 처음으로 long RT 포지션을 채택. 이 결정의 근거:
- market-analyst: "DA-RT spread HE20-21 음수 예상 (long RT signal). Sunday 구조 + solar cliff 최대 규모"
- 실제 검증 포인트: T+2에서 DASPP vs RTSPP at HE21-22 확인

08/08 역방향 참고 (Saturday, 같은 열돔 이벤트):
- HE20: DA $34.59 > RT $23.79 (+$10.80): DA가 압도적으로 높았음
- HE21: DA $36.82 > RT $30.54 (+$6.28): DA 우위
- HE22: DA $37.39 ≈ RT $37.11 (거의 동일)

08/09 (Sunday)에서 시장 분석가 long RT 추천이 맞으려면 RT > DA at HE21-22가 실현돼야 함.
08/10 권고에서는 08/08 실증 패턴(DA > RT)으로 회귀. T+2 검증 결과에 따라 이 판단의 유효성 결정.

### 3. Top/Bottom Hour 식별 정확도 (사전 구조 평가)

08/09 권고:
- Bottom 2 (충전): HE09 ($11/MWh eff.), HE10 ($9.5/MWh eff.) — duck floor NL 27,151 MW
- Top 2 (방전): HE21 (NL 62,066 MW), HE22 (NL 58,225 MW)

08/10 실제 상황과의 비교 (사후 평가 불가, T+2 대기):
- 08/09 duck floor (HE10 NL 27,151 MW) vs 08/10 duck floor (HE10 NL 26,477 MW) → 비슷한 수준
- 08/09 evening peak (NL 62,066 MW HE21) vs 08/10 (NL 59,284 MW HE21) → 08/10이 2,782 MW 낮음

### 4. 08/10 전략 전환 핵심 4가지

**A. DA lock-in 복귀 (08/09 long RT → 08/10 DA 우선)**

근거:
- 08/08 Tenaska actuals: HE20 DA > RT +$10.80, HE21 DA > RT +$6.28 (역사적 DA 우위)
- 08/09 long RT call은 첫 departure from DA-priority — T+2 미검증
- Monday WDPEAK 상업 수요 복귀 → ERCOT DAM이 더 보수적으로 thermal 커밋 → DA spike 우위 가능
- SOUTH_HOUSTON P(binding) 13-23% (vs Sunday 8-14%) → DA 우선 티어에 해당 (학습 기준: P < 20% AND NL < 63000 MW → 기준 재검토 필요)

**B. 야간 충전 반려 (W2N MEDIUM 있음에도)**

근거:
- 경제적 우위: 덕 플로어 $7-9.5/MWh eff. vs 야간 $10-16/MWh eff. → ~$5.5/MWh/저장MWh 절감
- 190 MWh 충전 전량에 적용 시 ~$1,045 절감
- W2N MEDIUM은 MCC 할인(-$2 to -$5/MWh)을 제공하지만, 절대 가격 차이 > MCC 차이

잠재 오류 가능성:
- 야간 충전이 NS 수익 감소(충전 중 스윙 용량 할인)를 유발하는지 여부 불명확
- W2N MEDIUM 야간이 전날 대비 크게 강화됐을 때 절대 가격 수준이 더 낮아질 수 있음 (GR_WEST 강해지면 야간 가격 더 내려갈 수 있음)
- 결론: 현재 판단은 경제적으로 우위. 단, 야간 가격이 $7/MWh 이하로 하락 시 야간 충전이 경쟁력 확보.

**C. SoC 시작 10 MWh → 3시간 충전 필요**

08/09: SoC 100 MWh → 1.2h 충전 필요
08/10: SoC 10 MWh → 2.6h 충전 필요 (HE09-11)
→ NS 수익: 3h × 75 MW × $1.40 = $315 (충전 시간대 NS 스윙 수익으로 상쇄)

**D. HE19→HE20 최강 램프 (-13,103 MW) 대응**

08/09: HE19→HE20 ramp = -12,970 MW (당시 record)
08/10: HE19→HE20 ramp = -13,103 MW (신 event extreme)
→ HE19 사전방전 배제 (Stack B 조건부에만 포함): HE20 피크에 최대 용량 집중

### 5. 누적 패턴 업데이트

| 패턴 | 확신도 | 08/10 적용 |
|------|--------|----------|
| NS 75-90 MW 전 시간 | HIGH (08/08: 90MW × 24h 전부 청산) | 75 MW 적용 ✓ (보수적) |
| ECRS 25 MW HE22-24 | HIGH (5+ cycles) | 적용 ✓ |
| RRS $0 (not clearing) | HIGH (5+ cycles) | Not offered ✓ |
| DA > RT at HE20-22 (heat event) | MEDIUM-HIGH (08/08 actuals: +$6-11) | DA lock-in 복귀 ✓ |
| Duck charge HE09-11 optimal | HIGH (모든 heat event cycles) | 적용 ✓ |
| 부분방전 (~65-80% execution) | MEDIUM (3-4 cycles) | P50 × 0.65-0.80 adjusted ✓ |
| Long RT 유리 (Sunday 구조) | UNVALIDATED (08/09 첫 채택, T+2 미도착) | 보류; 08/10은 Monday 구조 DA 복귀 |

### 6. 다음 사이클 (08/11 화요일) 개선 계획

1. **T+2 Tenaska 08/09 데이터 수신 (2026-08-11 예정)**
   - Long RT vs DA spread at HE21-22 실제 검증 → 핵심 패턴 업데이트
   - NS MW 실제 청산가 (08/09 Sunday heat event 첫 사례)
   - 08/09 terminal SoC 확인 → 08/10 SoC init 가정 검증

2. **Smartbidder 복구 (CRITICAL, Day 15 — Hard deadline 2026-08-10 09:00 CT)**
   - 복구 시: P(DA>RT) 정량화 → long RT / DA 판단 객관화
   - 복구 시: AS 가격 시그널 → NS 90MW vs 75MW 최적화 검증

3. **08/11 (화요일) 구조 변화 반영**
   - Cap-out HE24에서 6,991 MW로 급감 (-1,815 MW): 화요일 available capacity 개선
   - 열돔 후퇴 패턴 1일 추가 → GR_WEST 6,000+ MW 가능성 (GR_NORTH 지연 복구)
   - 저녁 가격 더 하락할 수 있음 → DA offer floor 조정 ($35/HE21 → $30/HE21 검토)

4. **야간 충전 임계가격 정립**
   - 야간 경계: $8/MWh 이하 시 야간 충전이 덕 플로어 수준에 근접
   - W2N MEDIUM + 가격 $8/MWh 이하 조건 동시 충족 시 야간 충전 검토 기준 명시화

---

## 미해결 Risk (Carry-Forward)

1. **Smartbidder DEGRADED Day 15** (역대 최장): 모든 가격 추정이 08/04, 08/08 Tenaska 앵커 의존. 시장 구조 변화 감지 불가.

2. **Long RT vs DA call 미검증**: 08/09 첫 long RT 채택의 결과 미확인. 08/10에서 DA 복귀를 결정했으나, T+2 데이터가 long RT 유리를 보여줄 경우 전략 재조정 필요.

3. **부분방전 구조 미파악**: Smartbidder가 왜 175 MWh 계획 대비 80-120 MWh만 실행하는지 불명. 복구 후 로직 진단 필요.

4. **SoC init 불확실성**: 08/09 terminal SoC (10 MWh plan) vs 실제 (부분실행 시 50-100 MWh). 08/11 T+2 수신까지 불확실성 지속.

---

*bess-optimizer | learnings/2026-08-10.md | 작성 2026-08-09 08:30 CT*
*검토 대상: 2026-08-09 flowday (WEPEAK, Stack C: duck charge HE09-10, NS 75MW, long RT HE21-22, ECRS HE22-24; P50 $6,100)*
*Tenaska T+2 pending (2026-08-11). 정량 delta 미산정.*
*핵심 검증 과제: 08/09 long RT call 결과 (DA-RT spread at HE21-22).*
