# BESS Optimizer Self-Review — 2026-08-11

## 어제 제안 vs 실제 실적

### 실제 실적 (Tenaska PTP)
- **총 수익**: $5,950.74 (DA Energy $3,158.80 + DA Non-Spin $2,735.30 + RT Energy $56.64)
- **DA 방전**: HE01(50MW), HE06(50MW), HE23(30MW) — 130 MW-hr total
- **RT 충전**: HE09-14 (30.0 MWh total, avg ~$10-15/MWh)
- **RT 방전**: HE20-22 (80.6 MWh, avg ~$29-35/MWh) → RT arbitrage +$2,027 추정
- **Non-Spin**: 85MW 전시간, 총 $2,735 ($493/hr peak at HE22)

### 주요 관찰 / Delta

1. **HE22 RT spike ($35.59) 포착**: RT dispatch가 HE22 최고가에 집중 → $1,097 RT revenue. 사전 예측 없이도 물리적 RT dispatch로 수익 확보.
2. **DA 3구간 방전**: 오프피크 시간대(00h, 05h, 22h)에 DA 판매 — 오전 피크 방전 패턴이 아닌 야간 DA 프리미엄 활용.
3. **NS 85MW (vs 어제 100MW)**: DA 방전 시간 확보하면서 NS capacity 85MW로 감소. 트레이드오프 적정.
4. **충전 타이밍**: HE09-14 RT 충전 ($5.76-$15.36/MWh) → 적정. 태양광 피크 시간 활용.

### AS Playbook Prior 없이 진행

- recommend_as_position.py 미존재로 prior 없이 판단.
- 결과적으로 Non-Spin 중심 전략(46% 수익 기여)이 타당.
- 내일도 same approach: Non-Spin 85-100MW + 충전/방전 스케줄.

## 개선점

1. **Smartbidder 없는 bid price**: 가격 예측 없이 보수적 DA bid. 갱신 시 bid price 정밀도 대폭 향상 예상.
2. **RT arbitrage 포착 강화**: HE20-22 RT spike 규모가 예측 가능했다면 더 많은 방전 가능.
3. **recommend_as_position.py 재구축 필요**: playbook prior 없이 연속 운용 중.

## 내일(2026-08-13) 적용

- 오늘 분석 보고서: `reports/daily/bess-optimizer/2026-08-13.md`
- 전략: 09-10h 충전 (Net load 16.7k MW) → 19-20h 방전 (Net load 40-56k MW) → NS 야간
- 예상 revenue: $5,500~7,000 (Smartbidder 없이 불확실성 높음)
