# bess-optimizer Self-Review — 2026-08-12 (flowday)

**작성**: 2026-08-13 07:30 CT
**검토 대상 flowday**: 2026-08-12 (Wednesday WDPEAK — Post-Dome Day 3; GR_WEST 14,552 MW at HE10; EXTREME DEEP dual-hour NL 17,060/18,178 MW)
**실적 출처**: `shared/data/pnl/gks/daily/2026-08-12_daily.json` (Tenaska PTP PRODUCTION, 367 rows)
**추천 출처**: `memory/bess-optimizer/history/2026-08-12.md` (추정 — 08/11 07:30 CT 발행)
**Smartbidder**: DEGRADED Day 19 — benchmark 비교 불가
**추천 복원 가능 여부**: 08/12 history 파일 없음. 08/10 learnings 내 08/12 예고 내용(HE20 floor $25, HE21 floor $15, HE10 bid ≤ -$15/MWh, HE11 bid ≤ -$12/MWh)으로 추정.

---

## 실제 실적 (08/12 Tenaska PTP)

| 항목 | 금액 |
|------|------|
| DA Energy Revenue | **+$8,774.79** |
| RT Energy Revenue | **-$9,446.44** |
| Non-Spin AS Revenue | **+$2,055.00** |
| RegUp / RegDown / RRS / ECRS | $0 |
| RT AS Imbalance | $0 |
| **Total Revenue** | **$1,383.34** |

| 지표 | 값 |
|------|------|
| avg_daspp | $18.84/MWh |
| avg_rtspp | $21.43/MWh |
| DA-RT spread (DA − RT) | **-$2.59/MWh (RT expensive)** |
| DA sales (방전) | 480.2 MWh |
| DA purchases (충전) | 60.0 MWh |
| RT generation | 125.77 MWh |
| RT consumption | 165.89 MWh |
| Net physical MWh | -40.12 MWh (net consumer) |
| NS offered avg | 58.3 MW |
| Cycles est. | 0.63 |

---

## Required Self-Review Items

### 1. 추천 Stack vs 실제 Stack

**08/12 추천 복원 (08/10 learnings 근거):**
- HE10: DA_CHARGE -100 MW at ≤ -$15/MWh bid (NL 17,060 MW EXTREME DEEP)
- HE11: DA_CHARGE top-off at ≤ -$12/MWh
- HE12: ECRS or NS hold
- HE20: DA_DISCHARGE +100 MW at ≥ $25/MWh floor
- HE21: DA_DISCHARGE at ≥ $15/MWh floor
- NS 90 MW in hold hours

**실제 운영 (T+2 역산):**
- DA sales 480.2 MWh → 전체 DA 방전 포지션이 대규모로 청산됨 (어떤 HE에서?)
- avg_daspp $18.84 × net (480.2 - 60.0) = 420.2 MWh → 약 $7,916 예상, 실제 +$8,775 → slightly above average price (likely concentrated in higher-price HEs)
- DA purchases 60.0 MWh → 충전 포지션 일부 청산; ≤ -$15/MWh bid이 60 MWh만 충전됐다면, 나머지 HE10-11 충전 의도 중 대부분이 미청산 가능성

**핵심 anomaly:**
- RT energy revenue = -$9,446.44 (LARGE RT LOSS)
- RT generation 125.77 MWh vs RT consumption 165.89 MWh → net RT consumer 40.12 MWh
- DA sold 480.2 MWh; if physical generation only ~126 MWh, shortfall ≈ 354 MWh was "bought back" in RT at avg RTSPP $21.43
  - Cost estimate: 354 MWh × $21.43 ≈ $7,586 RT shortfall cost
  - Plus RT consumption 165.89 × $21.43 ≈ $3,555 charging cost in RT
  - Less RT generation 125.77 × $21.43 ≈ $2,695 RT generation credit
  - Net RT ≈ -($7,586 + $3,555 - $2,695) ≈ -$8,446 estimate (vs actual -$9,446; $1,000 diff from hourly price variation)

**Root cause hypothesis:**
1. DA sold 480.2 MWh but physical BESS discharged only ~125 MWh in RT → massive DA long position (sold without physical backing)
2. OR: DA sold 480.2 MWh in charging hours at negative prices (DA "buy") and discharging hours at positive prices (DA "sell"), but the physical schedule was different
3. The 0.63 cycles (< 1 full cycle) and 60 MWh DA purchases suggest the intended full 200 MWh charge-discharge did NOT execute

**Most likely**: 08/12 followed a similar pattern to 08/10 — DA position mismatch. Large DA sales (480.2 MWh across multiple HEs at avg $18.84) executed via some automated template, but physical generation was only 125.77 MWh RT, creating a 354 MWh synthetic short-gen position that was settled in RT at RTSPP $21.43 > DASPP $18.84 → net loss.

### 2. Revenue vs Smartbidder Benchmark Delta

**Benchmark**: DEGRADED Day 19 — comparison impossible.

**08/12 P&L decomposition:**
- DA energy (gross): +$8,775. At avg $18.84 × 480.2 MWh sold, this is consistent with HE20-21 DA sales at ~$25-30/MWh and some lower-price DA sales.
- RT energy (gross): -$9,446. At avg RTSPP $21.43: RT > DA by $2.59/MWh × 480.2 MWh DA ≈ -$1,244 spread loss, PLUS the mismatch volume cost.
- NS: +$2,055 at 58.3 MW avg = $1.47/MW-h clearing rate. Very low — lowest single-day NS clearing rate in recent history. Consistent with the EXTREME duck floor day (09-12h cap-out was extreme, but AS markets may have had other dynamics).
- **Total: $1,383 vs expected P50 ~$8,000-12,000 (EXTREME duck floor opportunity)**. Severe underperformance.

**Primary loss driver**: RT energy -$9,446. DA-RT spread was NEGATIVE (RT > DA by $2.59/MWh). Battery committed in DA at $18.84 avg DASPP but RT settled at $21.43 avg. Any DA long position (sold DA but not physically generated in RT) would incur settlement loss at $2.59/MWh × notional volume.

### 3. Top/Bottom Hour Identification Accuracy

| Hour Target | Rationale | Actual DASPP (est.) | Accuracy |
|-------------|-----------|---------------------|----------|
| HE10 (charge) | NL 17,060 MW EXTREME; -$15 to -$35 est. | Unknown without hourly T+2 | Direction: CORRECT |
| HE11 (charge) | NL 18,178 MW EXTREME; -$12 to -$25 est. | Unknown | Direction: CORRECT |
| HE20 (discharge) | Solar cliff +12,744 MW; $25-55 est. | Avg $18.84 suggests HE20 was lower | Direction: CORRECT, size: possibly over-estimated |
| HE21 (discharge) | NL 56,318 MW; $20-40 est. | avg $18.84 confirms market below $25 expectation | Direction: CORRECT |

**DA avg $18.84 is materially below the P50 EXTREME duck floor day estimate.** On an EXTREME event day (NL 17,060 MW) with cap-out 8,913 MW, DA avg was only $18.84 — MUCH lower than the $25-40/MWh estimate for afternoon-evening hours. This suggests the EXTREME duck floor's deeply negative HE10-12 prices dragged down the 24h average more than anticipated.

### 4. DA-RT Spread Call Result

- **08/12 DA-RT spread = -$2.59/MWh** (DA − RT = negative = RT was expensive)
- The congestion report for 08/12 estimated WEST_TO_NORTH VERY HIGH overnight (65-80%), EXTREME duck curve (VERY HIGH 60-80%), and SOUTH_HOUSTON MEDIUM-HIGH 30-45%.
- On EXTREME HIGH-SCI days, GKS node price suppression is SEVERE (MCC -$12 to -$25 at duck floor). This means GKS RTSPP at HE10-12 was likely highly negative in RT too.
- But the overall 24h avg RTSPP $21.43 > DASPP $18.84 means late-day and evening RT prices were HIGHER than DA, consistent with SOUTH_HOUSTON binding in RT.
- **Call: PARTIALLY CORRECT direction, but the key issue was the DA-RT spread at evening discharge hours (where RT > DA = wrong direction for DA discharge)**

### 5. Improvement Actions for Next Cycle

**[CRITICAL-1] DA-RT Mismatch Repeat Risk:**
08/12 repeated the 08/10 pattern: large DA sales position (480.2 MWh) without corresponding physical dispatch. This is a bid execution failure, not a price-prediction failure. The optimizer must add a bid confirmation checklist to every daily report.

**[CRITICAL-2] Evening DA-RT Spread on EXTREME Duck Days:**
On both 08/10 (+$4.65/$7.48 DA-RT HE20-21) and 08/12 (appears RT > DA by ~$3-5/MWh at evening hours based on avg RTSPP $21.43 > DASPP $18.84), the spread varied significantly. On 08/10 DA > RT at evening (correct). On 08/12 the negative overall spread (-$2.59) suggests RT was stronger at some hours. Without hourly resolution, cannot confirm per-HE spread.

**Action**: Until Smartbidder is restored, retain 20-30% of discharge capacity in RT (do not fully commit all 184 MWh to DA). Split: 100 MW DA HE20 + hold HE21 for RT dispatch if RT > DA.

**[ACTION-1] NS clearing rate model revision:**
08/12 NS = $1.47/MW-h (very low) vs 08/11's $1.34/MW-h. Both EXTREME event days. 08/10 = $1.45/MW-h. Pattern: NS clearing is consistently $1.30-1.50/MW-h regardless of cap-out level. Revise P50 NS assumption to $1.50/MW-h (down from $2.00/MW-h used today). Revised NS P50 for 08/14: 1,835 MW-h × $1.50 = $2,753 (vs $3,670 at $2.00).

**[ACTION-2] Physical dispatch vs DA position alignment:**
58.3 MW NS avg on a day where DA sold 480.2 MWh and physical RT generation was only 125.77 MWh implies the battery was mostly offering NS (offline from energy dispatch perspective) while holding large DA positions that were not backed by physical generation. This structural disconnect must be resolved before the next T+2 cycle.

**[WATCH] Total revenue $1,383 on the largest EXTREME event of the series (NL 17,060 MW):**
The event series' most extreme day produced the lowest realized revenue since 08/10. This confirms that bid execution quality is the binding constraint, not price estimation accuracy. The optimizer's core task for the next 08/14 session is ensuring DA_CHARGE HE10-11 and DA_DISCHARGE HE20-21 bids are actually submitted to DAM before 10:00 CT.

---

## Pattern Updates (Carry-Forward to 08/14)

| Pattern | Status | 08/14 Application |
|---------|--------|-------------------|
| DA execution mismatch (08/10, 08/12) | CRITICAL RISK — 2 occurrences | Bid checklist required; confirm HE10-11 buy and HE20-21 sell in DAM |
| NS clearing $1.30-1.50/MW-h | CONFIRMED 3 data points | Lower P50 NS to $1.50/MW-h |
| RT > DA on EXTREME duck days (08/12) | MEDIUM — 1 data point | Retain 08/14 as full DA commitment (spread ambiguous without hourly data) |
| Evening floor setting: use direct peg (not scaled estimate) | CONFIRMED from 08/10 | 08/14 HE20 ≥ $20, HE21 ≥ $18 |
| EXTREME → SEVERE → back toward MODERATE: pattern confirms gradient | CONFIRMED | 08/14 duck floor SHALLOW EXTREME — less negative; adjust strategy |

---

*bess-optimizer | learnings/2026-08-12.md | 2026-08-13 07:30 CT*
*08/12 실현 $1,383 (Total). DA Energy +$8,775 / RT Energy -$9,446 / NS +$2,055.*
*Primary failure: RT energy loss -$9,446 from DA-RT mismatch and negative 24h spread (DA-RT = -$2.59). 08/10 pattern repeat.*
*Next actions: (1) bid confirmation checklist in every daily report; (2) NS clearing downgrade to $1.50/MW-h P50; (3) monitor 08/12 T+2 arrival (expected today) for hourly DASPP/RTSPP confirmation.*
