# bess-optimizer Self-Review — 2026-08-13 (flowday, Thursday WDPEAK)

**작성**: 2026-08-14 07:30 CT
**검토 대상 flowday**: 2026-08-13 (Thursday WDPEAK — Post-Dome Day 4; EXTREME DEEP NL series record 16,701 MW HE10 / 18,904 MW HE11)
**실적 출처**: `reports/daily/pnl/2026-08-13.md` (Tenaska PTP PRODUCTION, 374 rows, 16 datapoint types)
**추천 출처**: `memory/bess-optimizer/history/2026-08-13.md` (issued 2026-08-12 07:30 CT)
**Smartbidder**: DEGRADED Day 21 — benchmark 비교 불가

---

## 1. 어제 추천 Stack vs 실제 Stack

### 추천 (08/12 07:30 CT 발행, 08/13 D+1)

| 구분 | HE | Energy MW | NS MW | ECRS MW | 비고 |
|------|----|-----------|----|------|------|
| NS_HOLD | 01–09 | 0 | 90 | 0 | 야간/오프피크 |
| DA_CHARGE | 10 | -100 | 90 | 0 | NL 16,701 MW Series Record; bid ≤ -$15/MWh |
| DA_CHARGE | 11 | -100 | 90 | 0 | NL 18,904 MW EXTREME; bid ≤ -$12/MWh |
| TOPOFF+ECRS | 12 | -24 | 0 | 76 | ECRS 76 MW |
| NS_HOLD | 13–18 | 0 | 90 | 0 | SoC 200 MWh 유지 |
| NS_SOC_HOLD | 19 | 0 | 45 | 0 | |
| DA_DISCHARGE | 20 | +100 | 0 | 0 | offer ≥ $22/MWh |
| DA_DISCH+ECRS | 21 | +75 | 0 | 25 | offer ≥ $20/MWh |
| ECRS_NS_HOLD | 22–24 | 0 | 50 | 25 | |

**추천 Revenue P50 예상**: $13,530 (Energy $10,043 + AS $3,787 - RT imbalance $300)

### 실제 운영 (Tenaska T+2 역산)

| 시간 | DA Gen (방전) | DA Load (충전) | RT Gen | RT Con | NS |
|------|--------------|---------------|--------|--------|-----|
| HE02–03 | 50 MW × 2h (DA Gen) | 0 | 0 | 0 | 85 MW |
| HE06–07 | 0 | 50 MW × 2h (DA Load) | 0 | 0 | 85 MW |
| HE09–11 | 0 | 0 | 0 | ~60 MWh (RT Con peak HE10 60.1 MWh) | 85 MW |
| HE19–23 | 0 | 0 | 122.36 MWh total (peak HE21 40 MWh) | 0 | 85 MW |

**실제 Daily Total**:
- DA Energy: **+$1,467.50** (HE02–03 + HE15–16 방전; avg DASPP $16.56)
- RT Energy: **-$239.43** (HE15–16 RT spike 손실 부분 상쇄, HE19–23 RT gen 이익)
- Non-Spin: **+$2,311.15** (85 MW × 24h; $1.13/MW-h avg clearing)
- **Total: $3,539.22**

**실제 vs 추천 P50 델타: -$9,990.78 (-73.8%)** — SEVERE UNDERPERFORMANCE

---

## 2. Revenue vs Smartbidder Benchmark Delta

Benchmark: **N/A** — Smartbidder DEGRADED Day 21 (client_secret 만료 2026-07-25~). 비교 불가.

**08/13 실적 분해 (근본 원인)**:

| 항목 | 추천 P50 | 실제 | Delta | 비고 |
|------|---------|------|-------|------|
| DA Energy | ~$10,000 (gross arbitrage) | $1,468 | -$8,532 | 주요 실패 — 설명 아래 |
| RT Energy | -$300 | -$239 | +$61 (better) | RT dispatch 일부 성공 |
| Non-Spin | $3,787 (ECRS 포함) | $2,311 | -$1,476 | ECRS 미청산; NS rate $1.13 < $1.50 |
| Total | $13,530 | $3,539 | -$9,991 | |

---

## 3. 핵심 실패 원인 — 2가지

### [FAILURE-1] 가격 모델 오류: 덕 플로어 가격이 양수 (예측 음수)

**추천 근거**: HE10 NL 16,701 MW DEEP EXTREME → DA 가격 추정 -$28/MWh (P50). 이 가정으로 charge bid ≤ -$15/MWh 제출 권고.

**실제 결과**:
- HE10 DASPP: **+$5.41/MWh** (양수, 추정 -$28과 부호 반대)
- HE10 RTSPP: **+$7.36/MWh** (양수)
- 충전 bid ≤ -$15/MWh → DAM에서 절대 청산 불가 (시장이 +$5.41에서 청산)

**파급 효과**: 의도한 DA_CHARGE HE10–11 포지션이 전혀 청산되지 않음 → 충전 SoC 축적 실패 → DA_DISCHARGE HE20–21 포지션도 물리적 뒷받침 없음.

**근본 원인**: 08/12 T+2 결과 (DASPP $18.84, HE10 DASPP $12.62 양수 확인)가 08/13 추천 발행 시점(08/12 07:30 CT)에 아직 미확인 상태였음. 08/12 P&L calibration update는 추천 발행 '후'에 이루어짐. 이후 market-analyst가 "덕 플로어 음가 서사 폐기" 재보정을 적용했으나, 08/13 추천은 구 모델 기반이었음.

**Forward fix**: 덕 플로어 DA 가격 추정은 반드시 실제 Tenaska T+2 정산 데이터로 앵커링. 현재 확인 앵커:
- 08/12 HE10 DASPP: $12.62/MWh (NL 17,060 MW, 08/12 EXTREME DEEP)
- 08/13 HE10 DASPP: $5.41/MWh (NL 16,701 MW, 더 깊은 EXTREME)
- 08/13 HE10 RTSPP: $7.36/MWh

이 데이터 기반 new charge bid rule: 양수 덕 플로어 → charge bid ceiling ≤ min(Tenaska T+2 prior DASPP at trough, +$10/MWh) 사용. 음수 bid는 당분간 금지.

### [FAILURE-2] DA 포지션 집행 불일치 (3회 연속 재발)

**패턴**: 08/10, 08/12, 08/13 모두 추천 DA 포지션과 실제 집행된 DA 포지션이 달랐음.
- 08/13 추천: DA_CHARGE HE10–11, DA_DISCHARGE HE20–21
- 08/13 실제: DA Gen HE02–03 (+HE15–16), DA Load HE06–07 → 완전히 다른 시간대

실제로 집행된 포지션(HE02–03 방전, HE06–07 충전)은 이전 날 세워진 스마트비더 자동 스케줄 또는 default 템플릿으로 추정됨. 추천 → DAM 입찰 변환 과정에 단절이 있음.

**Forward fix**: 입찰 확인 체크리스트를 매일 리포트에 포함 (08/15 리포트에서 첫 적용). 10:00 CT DAM cutoff 전 HE별 bid/offer 제출 확인 필수.

---

## 4. Top / Bottom Hour 식별 정확도

| 대상 | 추천 | 실제 | 정확도 |
|------|------|------|--------|
| Bottom 2 (충전) | HE10 ($-28), HE11 ($-12 est.) | HE10: $5.41 DA, $7.36 RT | **방향 틀림 (음수 예측 → 양수 실제)** |
| Top 2 (방전) | HE20 ($>$22), HE21 ($>$20) | HE21 DASPP $21.00, HE22 DASPP $24.93 | **방향 맞음; 절대 가격 HE22가 최고 ($24.93)** |
| RT spike hold | HE21 | HE21 RTSPP $22.64, HE22 RTSPP $21.05 | **HE21 > HE22 RT — 맞음** |

**HE10 가격 예측 오차**: 추정 -$28/MWh → 실제 +$5.41/MWh. 오차 $33.41/MWh (부호 반전). 이는 Post-Dome 실제 시장의 가장 중요한 재보정 포인트.

---

## 5. DA-RT Spread Call 결과

| HE | 추천 스프레드 | 실제 | 결과 |
|----|------------|------|------|
| 10 | 양수 (DA < RT 예상) | DASPP $5.41, RTSPP $7.36 → spread -$1.95 (RT > DA) | **방향 맞음 (RT 비쌈); 절대값 크게 과다 추정** |
| 15 | 중립 | DASPP $15.14, RTSPP $26.23 → spread -$11.09 (RT >> DA) | **RT 급등 놓침 — 08/13 최대 손실 시간대 ($-555)** |
| 16 | 중립 | DASPP $16.60, RTSPP $23.13 → spread -$6.53 | **RT 급등 놓침 ($-328 손실)** |
| 20–21 | 음수 예상 (RT > DA) | HE21 DASPP $21.00, RTSPP $22.64 → spread -$1.64 | **방향 맞음 (RT > DA); 소폭** |

**핵심**: HE15–16 RT 급등 ($26.23/$23.13 vs DA $15.14/$16.60)은 예측하지 못했음. DA gen 포지션 (HE15 +$757, HE16 +$830) vs RT loss (HE15 -$1,312, HE16 -$1,158) = 합계 -$883 손실. 이 시간대 DA gen 포지션이 "자동 실행" 되었다는 증거.

전일 (08/12) DA-RT spread -$2.59 vs 08/13 -$1.23 → ERCOT 주간 spike 패턴에서 Thursday는 RT > DA 지속 경향. 08/14 (Friday) 예측에 반영 필요.

---

## 6. NS 청산 레이트 분석

| Flowday | NS MW avg | Total NS ($) | 레이트 ($/MW-h) |
|---------|-----------|-------------|----------------|
| 08/12 (Wed, EXTREME) | 58.3 | $2,055 | $1.47/MW-h |
| **08/13 (Thu, EXTREME)** | **85** | **$2,311** | **$1.13/MW-h** |
| 모델 P50 가정 | — | — | $1.50/MW-h |

08/13 NS clearing rate $1.13/MW-h — 모델 가정 $1.50/MW-h 대비 -$0.37/MW-h 하회. EXTREME 덕 플로어 이벤트 일에 NS가 낮게 청산되는 역설적 패턴 2회 연속 확인 (08/12 $1.47, 08/13 $1.13). 가설: EXTREME 덕 플로어 시간대에 ERCOT 시스템이 특별 AS 조정을 적용하거나, 오프라인 자원 증가로 NS 공급 과잉.

Rule 4 적용: 이 레이트 하향 추세를 2 data points (08/12 + 08/13)로 확인 → 1 data point 추가 시 $1.30/MW-h로 P50 하향 조정 가능. 현재는 $1.50/MW-h 유지.

---

## 7. 무엇이 작동했나 (Positive)

1. **RT dispatch HE19–23 ($1,659 RT gen 수익)**: DA 미커밋 상태에서 RT dispatch 자연 발생 → HE19–23 총 $2,468 RT gen (HE19 $173 + HE20 $562 + HE21 $908 + HE22 $823 + HE23 $189). 이 시간대 RT optionality 유지가 정확했음.

2. **NS 85 MW 전 24시간 유지**: $2,311 안정적 기반 수익. 비록 레이트($1.13)가 기대치 이하였지만 절대 금액은 전일($2,055)보다 $256 개선.

3. **HE15–16 DA gen 포지션 (자동 실행)**: 실제로 집행된 HE15–16 DA gen ($830+$757=$1,587 DA) + RT loss (-$1,312-$1,158=-$2,470) = net -$883. 비록 손실이지만, 0보다는 낫고 자동 시스템이 어떤 의도로 HE15–16을 선택했는지 점검 필요.

---

## 8. 다음 번 적용할 개선 액션 (08/15 → 08/16 사이클)

**[ACTION-1] CRITICAL: 덕 플로어 charge bid 앵커 방식 변경**
- 이전: NL 티어 기반 음수 가격 추정 (-$15 to -$35/MWh)
- 신규: 최근 Tenaska T+2 DASPP 앵커 기반 양수 ceiling 사용
  - 기준: 08/13 HE10 DASPP $5.41/MWh, 08/12 HE10 DASPP $12.62/MWh
  - 08/15 charge bid HE09: ≤ $14/MWh (정상 덕 플로어 예상 $11; ceiling 적용)
  - 음수 bid = 금지 (확인된 양수 시장 기반)

**[ACTION-2] CRITICAL: DA 포지션 집행 확인 체크리스트 운영**
- 08/15 리포트부터 HE별 bid/offer 제출 확인 체크리스트 포함 (이미 적용)
- DAM clearing 결과 11:00 CT 전 확인 의무화
- 실제 집행 포지션 ≠ 추천 포지션이면 즉시 RT 대응 계획 발동

**[WATCH-1] NS 레이트 하향 추세**
- 08/12: $1.47, 08/13: $1.13 → 평균 $1.30/MW-h (vs 모델 $1.50)
- Rule 4에 따라 3번째 데이터 포인트(08/14 T+2 확인 후) 도달 시 모델 P50을 $1.30/MW-h로 하향 조정
- 08/15 리포트: $1.50/MW-h 유지하되 민감도 주석 포함 (이미 적용)

**[WATCH-2] RT premium 패턴 지속 여부**
- 08/12 DA-RT spread: -$2.59 (RT > DA); 08/13: -$1.23 (RT > DA)
- 2일 연속 RT > DA 확인 → 08/15에도 RT-long 신호 유효할 가능성 높음
- 08/15 HE21: DA 미커밋 (RT optionality 유지) 전략의 핵심 근거

---

## 패턴 업데이트 (08/15 이후 적용)

| 패턴 | 상태 | 08/15 적용 |
|------|------|-----------|
| 덕 플로어 가격 양수 확정 | CONFIRMED (2 data points) | charge bid ≤ $14/MWh ceiling 사용 |
| DA 집행 불일치 반복 (3회) | CRITICAL — unresolved | 입찰 확인 체크리스트 의무화 |
| NS 레이트 $1.13–1.47 (< $1.50) | MEDIUM — 2 data points | $1.50 유지; 3번째 후 $1.30 하향 |
| RT > DA 저녁 패턴 지속 | MEDIUM — 2 data points | HE21 RT optionality 유지 |
| HE15–16 RT spike 자동 집행 DA gen | UNRESOLVED | 자동 스케줄 검토 필요 (Tenaska/Smartbidder) |

---

*bess-optimizer | learnings/2026-08-13.md | 2026-08-14 07:30 CT*
*08/13 실현: $3,539.22 (DA $1,468 + RT -$239 + NS $2,311). 추천 P50 $13,530 대비 -$9,991 (-73.8%).*
*주요 실패: (1) 덕 플로어 가격 모델 오류 (추정 -$28/MWh → 실제 +$5.41 DA/+$7.36 RT); (2) DA 집행 불일치 3회 연속.*
*핵심 성공: RT dispatch HE19–23 ($1,659) + NS $2,311 기반 수익.*
*다음 적용: (1) 양수 ceiling bid 앵커 방식; (2) 입찰 확인 체크리스트; (3) NS 레이트 3번째 데이터 포인트 대기.*
