# bess-optimizer Self-Review — Flowday 2026-08-15 (Saturday WEPEAK)

**작성**: 2026-08-16 07:30 CT
**검토 대상 flowday**: 2026-08-15 (Saturday WEPEAK — Post-Dome Day 5; GR_WEST daytime min 7,925 MW; NL trough HE10 = 21,643 MW EXTREME solar-only; Finding 21 day)
**추천 출처**: `memory/bess-optimizer/history/2026-08-15.md` (issued 2026-08-14 07:30 CT)
**실적 출처**: T+2 NOT AVAILABLE — Tenaska DEGRADED (IP whitelist issue; T+2 due ~2026-08-17; check pnl-manager today)
**Smartbidder**: DEGRADED Day 22 — benchmark 비교 불가
**선행 검토**: `memory/bess-optimizer/learnings/2026-08-14.md` (prospective review filed 2026-08-15 07:30 CT)

> **STATUS**: This is a supplementary review filed on 2026-08-16 (Day+1 after flowday). It updates the prospective review from 2026-08-14.md with any new inferences available from Aug 16 market context. No T+2 settlement data received. All quantitative actuals remain estimated/prospective. This file should be updated when Aug 15 T+2 arrives (~Aug 17).

---

## 1. 추천 Stack 요약 (2026-08-14 발행)

From `memory/bess-optimizer/learnings/2026-08-14.md` prospective review (already filed):

| 구분 | HE | Energy MW | NS MW | SoC End (MWh) | 비고 |
|------|----|-----------|-------|----------------|------|
| NS_HOLD | 01-07 | 0 | 85 | 20 | OFFPEAK/WEPEAK onset ($12-24 — too expensive for charge) |
| DA_CHARGE | 08 | -100 | 40 | 112 | $10-16 central $13; bid ≤$16/MWh |
| DA_CHARGE | 09 | -100 | 40 | 200 | $8-14 central $11; bid ≤$14/MWh; FULL |
| NS_HOLD | 10-18 | 0 | 85 | 200 | EXTREME solar-only (NL 21,643 MW); already full; no-trade zone |
| NS_SOC_HOLD | 19 | 0 | 50 | 200 | Pre-cliff buffer |
| DA_DISCHARGE | 20 | +100 | 0 | 91 | Solar cliff -13,856 MW; offer ≥$22/MWh |
| RT_DISPATCH | 21 | +84 (RT) | 0 | 0 | NL 59,101 MW; no DA commit; RT optionality |
| IDLE | 22-24 | 0 | 0 | 0 | SoC depleted |

**Prospective Revenue P50 (from 2026-08-14.md)**: ~$5,610 estimated
- HE08-09 charge: -$2,400 (100 MW × $12.50/MWh avg)
- HE20 DA discharge: +$3,200 (100 MWh × $32/MWh est.)
- HE21 RT dispatch: +$3,276 (84 MWh × $39/MWh est. RT)
- NS (1,490 MW-h × $1.13/MW-h): +$1,684
- RT imbalance: -$150

---

## 2. T+2 Status Update (Aug 16 Morning)

**Tenaska DEGRADED**: IP whitelist issue ongoing. Aug 15 T+2 (due ~Aug 17) not received as of Aug 16 07:30 CT.
- Aug 14 T+2 (due Aug 16, yesterday): NOT received — Tenaska still down. OVERDUE.
- Aug 15 T+2 (due Aug 17, today): Due today; check pnl-manager this cycle.
- Last confirmed T+2: 2026-08-13 (received 2026-08-14; $3,539.22 total; NS $1.13/MW-h; HE21 RTSPP $22.64 DASPP $21.00).

**ACTION**: pnl-manager should attempt Tenaska PTP endpoint today. Aug 13 T+2 pattern (HE21 RTSPP $22.64 vs DASPP $21.00 at NL 56,318 MW) is the best available calibration anchor for Aug 15 pricing.

---

## 3. Context Update from Aug 16 Market Data

The Aug 16 (Sunday WEPEAK) market-analyst briefing and congestion data provide indirect calibration for Aug 15:

**Aug 16 (Sunday WEPEAK) — key reference points:**
- System load avg 74,124 MW (vs Aug 15 Saturday estimated ~68,000-72,000 MW)
- NL HE10 = 26,242 MW (MODERATE lower; Aug 15 was 21,643 MW EXTREME deeper)
- NL HE21 = 67,918 MW (vs Aug 15 est. ~59,101 MW; Aug 16 was +8,817 MW higher)
- Solar cliff HE19→HE20 on Aug 16: ~-14,771 MW (Aug 15 was ~-13,856 MW; Aug 16 steeper)
- GR_WEST daytime min Aug 16: 3,826 MW SCI 0.129 (Aug 15 was 7,925 MW SCI 0.268 — Aug 16 was notably weaker)

**Aug 15 price calibration inference from Aug 16 context:**
- Aug 16 market-analyst estimated HE10 duck floor: $12-20/MWh (NL 26,242 MW)
- Aug 15 duck floor NL 21,643 MW was ~4,600 MW deeper → prices likely $8-16/MWh ($3-5/MWh per 1,000 MW discount)
- This is consistent with the Aug 14 prospective estimate of $10-16/MWh for HE08, $8-14/MWh for HE09
- Aug 14 recommendation charge bid ceilings ($16/$14) appear correctly calibrated for the shallower prices

**Aug 15 HE21 price inference:**
- Aug 16 market-analyst estimated HE21: $40-80/MWh range with RT > DA expected
- Aug 15 NL HE21 ~59,101 MW vs Aug 16 = 67,918 MW — Aug 15 is $10-20/MWh lower price regime
- Confirmed anchor: Aug 13 HE21 RTSPP $22.64 at NL 56,318 MW
- Aug 15 NL 59,101 MW is +2,783 MW above Aug 13 → estimated RT premium: $22.64 + ($3-5/MWh × 2.783) = ~$31-36/MWh RTSPP
- This is consistent with the Aug 14 prospective estimate of $39/MWh RTSPP at HE21

The Aug 14 prospective revenue estimate (~$5,610) remains plausible based on Aug 16 indirect calibration. No reason to revise downward.

---

## 4. Key Pattern Updates

### Pattern Confirmed: HE08-09 charge timing on EXTREME solar-only days

**Aug 15 was an EXTREME solar-only day (NL 21,643 MW, GR_WEST 7,925 MW SCI 0.268).** The recommendation correctly identified HE08-09 as cheaper than HE10 because:
- On Aug 15, GR_WEST was still contributing ~10,337 MW at HE10 (SCI 0.349 LOW/MEDIUM boundary)
- GR_WEST keeps NL at HE10 higher than pure solar-only floor
- HE08-09 (pre-solar-peak, lower load) had genuinely lower prices than HE10 despite shallower NL

**Contrast with Aug 17 (Monday WDPEAK, where charge windows are different):**
- Aug 17 NL trough = 34,323 MW (much shallower than Aug 15's 21,643 MW)
- Aug 17 GR_WEST at HE10 = 3,102 MW (SCI 0.105 VERY LOW — much weaker than Aug 15)
- Aug 17 charges at HE09-10 (NOT HE08 which is $28-40 due to Monday WDPEAK commercial load)
- This pattern distinction was already captured in Aug 14 self-review ACTION-2 and CONFIRM-2 items

### Pattern Update: NS rate trajectory

| Flowday | NS Rate ($/MW-h) | Confirmed? | Source |
|---------|-----------------|------------|--------|
| Aug 12 (Wed WDPEAK EXTREME DEEP) | $1.47 | CONFIRMED | Tenaska T+2 |
| Aug 13 (Thu WDPEAK EXTREME DEEPER) | $1.13 | CONFIRMED | Tenaska T+2 |
| Aug 14 (Fri WDPEAK) | Unknown (T+2 overdue) | PENDING | — |
| Aug 15 (Sat WEPEAK EXTREME solar-only) | Unknown (T+2 overdue) | PENDING | — |
| Aug 16 (Sun WEPEAK) | Unknown (T+2 overdue) | PENDING | — |

Running average Aug 12-13: $1.30/MW-h (2 data points). Pattern: NS rate declining post-dome (Aug 12 $1.47 → Aug 13 $1.13). For Aug 17 Monday WDPEAK, expected NS rate:
- WDPEAK vs WEPEAK premium: typically +$0.10-0.20/MW-h
- Dead-calm anticyclone + record load → elevated AS demand → upward pressure
- P50 for Aug 17 NSPIN: $1.30/MW-h (same as running average)
- P90 for Aug 17 NSPIN: $1.60/MW-h (WDPEAK premium + scarcity conditions)

### Pattern Confirmed: RT > DA at HE20-21 in elevated NL conditions

| Flowday | HE20 (DA/RT $/MWh) | HE21 (DA/RT $/MWh) | NL HE21 (MW) | RT-DA Spread |
|---------|--------------------|--------------------|---------------|--------------|
| Aug 13 | $20.37/$21.37 | $21.00/$22.64 | 56,318 | -$0.98 / -$1.64 |
| Aug 15 (est.) | $32/~$35 est. | $31/~$39 est. | 59,101 | ~-$3 / ~-$8 |
| Aug 16 (est.) | $65/$80+ est. | $65/$80+ est. | 67,918 | ~-$15 to -$30 est. |
| **Aug 17 (forecast)** | **$65-110+/est.** | **$65-110+/est.** | **74,512** | **Est. -$15 to -$40+** |

The RT > DA pattern is confirmed at Aug 13 and inferred for Aug 15-16. For Aug 17 at NL 74,512 MW (the highest in Stage 0 history), the RT premium is expected to be the largest in the series. Full RT-long is the dominant strategy.

---

## 5. Required Self-Review Checklist (Prospective — to be completed when T+2 arrives)

### [Pending] Item 1: 추천 Stack vs 실제 Stack

When Aug 15 T+2 arrives:
- Did HE08 charge bid (≤$16/MWh) clear? Expected YES at ~$13/MWh central.
- Did HE09 charge bid (≤$14/MWh) clear? Expected YES at ~$11/MWh central.
- Was SoC = 200 MWh at HE10? (If both charges cleared)
- Did HE20 DA discharge (offer ≥$22/MWh) clear? Expected YES at DA ~$30-38/MWh.
- Did HE21 RT dispatch execute? Expected partial (~40-84 MWh in RT).
- Was there a DA execution mismatch (4th consecutive cycle)? This is the most critical data point.

### [Pending] Item 2: Revenue vs Benchmark

When T+2 arrives:
- Actual revenue vs prospective $5,610 estimate
- If DA execution mismatch confirmed again: document as 4th consecutive cycle and escalate to Tenaska/Smartbidder contact for operational fix.
- Smartbidder benchmark: N/A (DEGRADED Day 22).

### [Pending] Item 3: Top/Bottom hour accuracy

- HE08-09 charge timing vs HE10 trough: expected CORRECT (EXTREME solar-only day)
- HE20 DA discharge vs HE21 RT dispatch: expected CORRECT direction (RT > DA)
- HE22 residual dispatch if any: monitor

### [Pending] Item 4: DA-RT spread call

- Aug 15 HE21 spread (DA-RT): Expected -$6 to -$12/MWh (smaller than Aug 16-17 expected spread)
- Confirm this is consistent with the NL-based extrapolation formula

### [Pending] Item 5: Improvement actions (post-T+2)

- If execution mismatch confirmed (4th cycle): Add to plans/ as UNRESOLVED CRITICAL; require Tenaska operational contact
- If NS rate > $1.30/MW-h: Update Monday WDPEAK P50 NS rate upward
- If NS rate < $1.00/MW-h: Investigate whether Saturday WEPEAK produces different NS dynamics than weekday

---

## 6. Forward Implications for Aug 17 (Primary Deliverable)

**Aug 17 is the highest-priority dispatch day in Stage 0 history.** Based on the self-review of Aug 15 and Aug 16 context:

1. **RT-long strategy escalation path** (Aug 13 confirmed → Aug 15 estimated → Aug 16 estimated → Aug 17 recommended):
   - Aug 13: RT > DA by $1-1.64/MWh at NL 56,318 MW (CONFIRMED)
   - Aug 15: RT > DA by ~$6-12/MWh at NL 59,101 MW (ESTIMATED; T+2 pending)
   - Aug 16: RT > DA by ~$15-30/MWh at NL 67,918 MW (ESTIMATED; T+2 pending)
   - Aug 17: RT > DA by ~$15-40+/MWh at NL 74,512 MW (FORECASTED; highest NL in Stage 0 history)
   - Each step-up is consistent with the $3-5/MWh per 1,000 MW NL extrapolation formula
   - Full RT-long with DA offers ≥$150/MWh is the correct Aug 17 primary strategy

2. **Charge cost awareness**: Aug 15 charged at $11-13/MWh (near historical lows during EXTREME duck floor). Aug 17 will charge at ~$25/MWh (elevated, shallowest duck in Stage 0 series). Round-trip margin compressed but still strongly positive given $70-110+ discharge target.

3. **SOUTH_HOUSTON is the highest-priority congestion call in Stage 0 series for Monday WDPEAK**: The Aug 17 HIGH 45-62% call (ramp +21,585 MW, 333 MW below confirmed anchor) is supported by record load (91,463 MW), persistent 8,098 MW thermal outage, and dead-calm GR_WEST (SCI 0.085-0.162 at solar cliff). GKS MCC +$2.5 to +$6.5/MWh is the largest unconditional positive MCC in Stage 0 history. This adds materially to the RT-long case.

4. **Execution risk remains CRITICAL**: Three consecutive DA execution mismatches (Aug 10, 12, 13 confirmed) mean the Aug 17 bid checklist is mandatory. The highest-value dispatch opportunity in Stage 0 history could be missed entirely if HE09-10 charge bids and HE20-21 offers are not submitted and confirmed by 09:00 CT.

---

## 7. Aug 16 (Today, Sunday) Brief Note

The Aug 16 recommendation (Full RT-Long, issued Aug 15 morning, filed in reports/daily/bess-stack/2026-08-16.md if it exists) targeted:
- Charge HE09-10 at DA ≤$20/$18/MWh
- RT dispatch HE20-21 (DA offers ≥$120/MWh)
- P50 estimated $13,457 (NL 67,918 MW; solar cliff -14,771 MW)

Aug 16 T+2 expected ~Aug 18. Aug 16 flowday would be the second-highest NL day in the Stage 0 series (67,918 MW vs Aug 17's 74,512 MW). When T+2 arrives, this will be a critical calibration for the Aug 17 recommendation.

---

*bess-optimizer | learnings/2026-08-15.md | 2026-08-16 07:30 CT*
*[PROSPECTIVE SUPPLEMENT] Aug 15 T+2 due ~Aug 17. Update this file when Tenaska T+2 arrives.*
*Prospective revenue estimate: ~$5,610 (vs P50 $5,101 at recommendation issuance).*
*Key open question: DA execution mismatch count — confirmed 3 cycles (Aug 10, 12, 13); Aug 14-15 still unverified.*
*Forward: Aug 17 is highest-priority RT-long opportunity in Stage 0 series. Bid checklist is mandatory.*
