# BESS Optimizer — Self-Review: 2026-08-20 (Thursday WDPEAK)

**Written**: 2026-08-21 07:30 CT (as part of 2026-08-22 D+1 planning cycle)
**Source data**: `shared/data/pnl/gks/hourly/2026-08-20_energy_as_detail.json` | `shared/data/pnl/gks/hourly/2026-08-20.parquet`
**PnL summary (from pnl-manager)**: Total $3,706 | ECRS $2,353 (63%) | DA energy $1,663 | RT energy -$309 | DA-RT spread +$3.57/MWh avg

---

## 1. Recommendation vs Actual Stack Comparison

**History file status**: No `memory/bess-optimizer/history/2026-08-20.md` found. The D+1 recommendation for Aug 20 was not captured in memory (possible: planning was run but file not saved, or planning cycle was skipped). This is a gap in the audit trail.

**Inferred actual stack from pnl data** (UTC timestamps converted to CT):

| HE (CT) | Inferred Mode | Energy MW (est) | ECRS MW (est) | Notes |
|---------|---------------|-----------------|----------------|-------|
| 01-07 | ECRS_HOLD | ~0 | 77-85 | DA_ECRS_Amt: $21.56/hr → implies ~11 MW-h at $2/MW-h or 85 MW at $0.25/MW-h (unclear rate) |
| 08 | ECRS_HOLD | ~0 | 77-85 | |
| 09 | DA_CHARGE (RT) | ~-100 | ~50 | RT_Energy_Amt: -$631.63 (implies ~100 MWh charged at ~$6.32/MWh); ECRS_Amt $56.10 |
| 10 | DA_CHARGE (RT) | ~-100 | ~50 | RT_Energy_Amt: -$747.23 (~$7.47/MWh); ECRS_Amt $25.50 |
| 11 | DA_CHARGE (RT) partial | ~-100 | ~50 | RT_Energy_Amt: -$406.71 (~$4.07/MWh at 100 MW); DA_ECRS_Amt $17.00 |
| 12-18 | ECRS_HOLD | ~0 | 77-85 | Small RT deviations (-$4 to -$39); ECRS $11-19/hr |
| 19 | ANOMALY | ? | ? | RT_Energy_Amt: -$1,295.94 (large loss; ~100 MWh at ~$12.96/MWh RT) |
| 20 | RT_DISCHARGE | ~+85 | 0 | RT_Energy_Amt: +$532.79; ECRS_Amt $50 |
| 21 | RT_DISCHARGE | ~+85 | 85 | RT_Energy_Amt: +$550.87; ECRS_Amt $630 |
| 22 | RT_DISCHARGE | ~+85 | 85 | RT_Energy_Amt: +$1,165.52; ECRS_Amt $505 |
| 23 | RT_DISCHARGE | ~+85 | 85 | RT_Energy_Amt: +$706.89; ECRS_Amt $670.50 |
| 24 | IDLE/minimal | ~0 | ~0 | RT_Energy_Amt: -$6.95; ECRS_Amt $155 |

**Inferred strategy on Aug 20**: ECRS-dominant with RT-side energy arbitrage (charged in RT at HE09-11, discharged in RT at HE20-23). DA energy $1,663 likely represents a small DA discharge commitment (est. 30-50 MW at HE20-21) rather than the full 100 MW.

---

## 2. Realized Revenue vs Smartbidder Benchmark Delta

- **Realized**: $3,706 total
- **Smartbidder benchmark**: NOT AVAILABLE (Day 27 MSAL degraded; no Mount Blue Sky benchmark for comparison)
- **Delta**: Cannot compute. Marked as BLOCKED — requires Smartbidder restoration.

---

## 3. Top 2 / Bottom 2 Hour Identification Accuracy

**Aug 20 actual market structure** (inferred from RT_Energy_Amt charging costs):
- Cheapest charging hour: HE11 RT ~$4.07/MWh → correctly in the bottom range
- Second cheapest: HE09 RT ~$6.32/MWh → correctly cheap
- HE10 RT ~$7.47/MWh (third cheapest, SLIGHTLY more expensive than HE09)
- Inferred bottom 2 actual: HE11 ($4.07), HE09 ($6.32)

**August 20 had different bottom-2 ordering than expected**: In typical deep-duck scenarios, HE10 is cheapest (deepest net load). On Aug 20, HE11 was cheapest. This could reflect a different solar/wind actual profile on Aug 20 vs forecast.

**Top discharge hours**: Aug 20 RT discharge happened at HE20-23, with largest RT revenue at HE22 ($1,165 RT + $505 ECRS = $1,670 in one hour). This suggests RT prices at GKS node were significant at HE22, not HE20.

**Assessment of Aug 20 hour identification**: Without the recommendation file, cannot score. Structural top-2 (HE20, HE21) appears correct based on pnl pattern — but the largest actual revenue came at HE22 (RT + ECRS combined). If Aug 22 follows a similar pattern, there may be value in holding some SoC for HE22 rather than exhausting at HE21.

---

## 4. DA-RT Spread Call Result

- **Realized avg spread**: DA - RT = +$3.57/MWh (per pnl-manager summary)
- **Direction**: Positive = DA slightly above RT on average. This is a mild "DA expensive" signal.
- **Energy strategy implication**: On Aug 20, the positive DA-RT spread meant that committing to RT discharge (rather than DA) was slightly suboptimal in aggregate (RT was cheaper = you earned less per MWh in RT discharge vs DA).
- **However**: The large ECRS deployments at HE21-23 (combined RT + ECRS = $1,797) suggest RT events more than compensated for the spread disadvantage.
- **Spread anomaly at HE19**: The -$1,295 RT energy loss at HE19 represents a ~100 MWh charge in RT at ~$12.96/MWh. This may have been:
  (a) An opportunistic RT charge to refill SoC ahead of HE20-23 discharge, or
  (b) An unintended RT deviation from a DA position
  - If (a): Smart repositioning before the large overnight discharge/ECRS sequence
  - If (b): A $1,295 scheduling error that needs process improvement

---

## 5. Self-Assessment: What Worked, What Didn't

**What worked**:
- ECRS as the primary revenue driver: $2,353 of $3,706 (63%) validates the ECRS-dominant strategy in extreme August heat conditions.
- Overnight ECRS events at HE21-23 (combined $1,801 ECRS + RT energy) were extraordinary — suggests GKS was well-positioned for whatever reliability event or high-price ECRS clearing occurred at those hours.
- Charging in the cheap HE09-11 window was correctly timed; RT prices of $4-7/MWh at those hours are excellent buy prices.

**What didn't work / gaps**:
- DA energy ($1,663) was likely sub-optimized. If 30-50 MW committed in DA at HE20-21 (implied by $1,663 at $40-55/MWh range), we left energy arbitrage on the table. On a Thursday WDPEAK extreme heat day, HE20-21 DA prices should have been substantially higher. Either (a) the bid was conservative, or (b) the DA cleared lower than expected.
- The HE19 RT -$1,295 anomaly needs root cause analysis. If it was an unplanned charge, this represents a process failure.
- No history file for Aug 20 means this self-review is entirely inference-based. The planning-to-memory pipeline must be fixed: every recommendation must be saved to `memory/bess-optimizer/history/YYYY-MM-DD.md` before 10:00 CT DAM cutoff.

---

## 6. Improvement Actions for Next Cycle (Apply to 2026-08-22)

**Action 1 (HIGH PRIORITY)**: Increase DA energy commitment for HE20-21 from the implied 30-50 MW (Aug 20) to full 100 MW at HE20 + 75 MW at HE21. Structural conditions on Aug 22 are SUPERIOR to Aug 20 (HE20 net load 72,345 vs 70,636 MW). The ECRS-only or ECRS-dominant approach under-captures the energy arbitrage opportunity in extreme duck-curve heat events.

**Action 2 (HIGH PRIORITY)**: Enforce the history file save before DAM cutoff. Recommendation must be written to `memory/bess-optimizer/history/YYYY-MM-DD.md` as part of every planning cycle output. Without the history file, the self-review is blind.

**Action 3 (MEDIUM PRIORITY)**: Investigate the HE19 RT anomaly. Determine whether the -$1,295 charge at HE19 was intentional repositioning or a scheduling error. If intentional and profitable (enabling larger HE20-23 discharge), document it as a valid RT strategy. If error, add a pre-DAM position verification step.

**Action 4 (MEDIUM PRIORITY)**: Consider extending the discharge window to HE22 on extreme heat days. Aug 20's highest combined hour was HE22 ($1,165 RT + $505 ECRS = $1,670). If the Aug 22 evening follows a similar pattern (overnight ECRS deployment), we may want to reserve 10-15 MWh of SoC for HE22 rather than depleting fully at HE21. Monitor Aug 22 HE20-21 RT prices in real-time.

**Action 5 (LOW PRIORITY — structural)**: Escalate Smartbidder MSAL client_secret renewal. Day 27 without quantitative price forecasts is significantly limiting bid optimization. Estimated revenue impact of Smartbidder absence: $500-2,000/day in suboptimal bid placement.

---

## 7. Calibration Update for Aug 22 Bid Floors

Based on Aug 20 realized RT prices (best available proxy for Aug 22 DA):
- HE09-11 RT: $4-7/MWh → charge bid ceiling for Aug 22: $15/MWh (well above realized; conservative)
- HE20-23 RT: implied $6-14/MWh from RT_Energy_Amt (LOW — likely ECRS deployment at GKS node LMP)
- But DA price may differ substantially from RT at peak hours (structural scarcity in DA more predictable)
- Aug 20 DA energy $1,663 ÷ implied 40 MW ÷ 2 hrs ≈ $20-28/MWh DA range at HE20-21

If Aug 20 DA at HE20-21 was $20-28/MWh, our Aug 22 central estimate of $95/MWh at HE20 may be significantly overestimated. HOWEVER: Aug 22 has a 1,709 MW higher net load peak at HE20 than Aug 20, which should produce materially higher prices. Widening the uncertainty band to P50 = $65-95/MWh at HE20 is prudent. Even at $65/MWh, energy stack P50 would be $6,500 + $5,400×(65/72) ≈ $6,500 + $4,875 = $11,375 energy, total ~$14,500. Still significantly above Aug 20 $3,706.

---

*bess-optimizer | learnings/2026-08-20.md | Written 2026-08-21 07:30 CT*
*Confidence: MEDIUM (no history file for Aug 20; inference-based review)*
