# BESS Optimizer — Self-Review: 2026-08-23

**Written**: 2026-08-23 CT (Step 5 daily cycle)
**Recommendation reviewed**: `reports/daily/bess-stack/2026-08-23.md` (issued 2026-08-22 07:30 CT for flowday 2026-08-23)
**Reference actuals**: `reports/daily/pnl/2026-08-22.md` (Tenaska PRODUCTION — flowday 2026-08-22)
**Smartbidder benchmark**: NOT AVAILABLE (Day 30 MSAL expired — comparison fully blocked)

> **Caveat**: 2026-08-23 flowday actuals will not settle until 2026-08-24. This review uses 2026-08-22 actuals as the nearest settled reference. Cross-flowday comparison is structural/directional, not exact.

---

## 1. Revenue Delta

| | Recommended (2026-08-23 P50) | Reference Actual (2026-08-22) | Delta |
|---|---:|---:|---:|
| Total | $10,200 | $6,945 | **-$3,255 (-32%)** |
| Energy (net) | $7,720 | $3,732 | -$3,988 |
| ECRS | $1,830 | $1,908 | +$78 |
| NonSpin | $315 | $1,305 | **-$990** |
| Charge credit / cost net | +$200 | n/a | — |

Note: gap is partly structural (Sunday vs Saturday, different NL and wind profiles). The NonSpin shortfall is the most actionable item.

---

## 2. Key Deltas (Bullets)

- **NonSpin window severely underestimated**: I recommended NS 30 MW HE01-07 (7 hrs). 2026-08-22 actual: NS cleared HE01-19 (19 hrs, $1,305). NS rates are running ~$1.50-2.00/MW-hr in August. Extending NS to HE01-17 at 30-60 MW adds ~$650-1,200 to stack. This is a recurring miss.

- **Midday ECRS (HE12-19) likely won't clear**: I committed 50-60 MW ECRS HE12-23. 2026-08-22 actual: ECRS = $0 HE01-19, cleared only HE20-24 ($1,908). Over-counting midday ECRS inflates P50 by ~$700-1,000. Revise ECRS window to HE20-24 default.

- **DA-heavy call may still be too cautious for RT spike days**: 2026-08-22 RT Energy $4,219 vs DA Energy (net -$487) — RT dominated. My Aug 21-based DA preference may be under-weighting RT optionality. However, Aug 22 had different wind profile; Aug 23 (13,578 MW wind at HE20) structurally supports DA preference. Call is defensible for Aug 23 specifically.

- **Bottom 2 hour identification (HE10-11)**: Structurally correct for Aug 23 Sunday (NL trough 30,737 MW, solar 31,864 MW). 2026-08-22 charged HE03-05 overnight — different day profile. Aug 23 DA charge targeting is appropriate.

- **Top 2 hour identification (HE20-21)**: Consistent with 2026-08-22 actuals (RT HE20 $1,921, HE21 $1,378 were the top-2 hours). Directionally confirmed.

- **Total expected revenue calibration**: P50 $10,200 for Aug 23 appears high given P50 outcomes in the Aug series have been $4,000-7,000 range (Smartbidder absent, structural-only estimates). Suggest -20% haircut on forward P50 estimates until Smartbidder restored.

---

## 3. Improvement Actions for 2026-08-24 Recommendation

1. **[CRITICAL] Extend NS window to HE01-17**: default 30-60 MW NS (scale with SoC bracket). Adds est. $650-900 vs current 7-hr default.

2. **[HIGH] Remove midday ECRS (HE12-19) from P50 stack**: ECRS midday has not cleared in the Aug 22 settled data. Shift ECRS to HE20-24 as the primary AS window.

3. **[MEDIUM] Apply -20% haircut to P50 energy estimates**: Without Smartbidder quantitative forecasts, structural-only P50 has consistently overshot. Use P40 as the planning case.

4. **[ONGOING] Escalate Smartbidder MSAL renewal**: Day 30. Every additional day without Smartbidder degrades spread call confidence and forces conservative DA floors.

---

## 4. DA-RT Spread Call Assessment

- Recommendation: DA ≥ RT at HE20-21 (positive or flat spread). Based on Aug 21 analog ($41 RTSPP, spread -$0.21) and 13,578 MW wind forecast.
- Reference (Aug 22): RT dominated ($44.77 avg RTSPP vs $33.07 avg DASPP). DA-RT spread was negative (RT premium).
- Assessment: Call is structurally sound for Aug 23 given wind forecast is 2x stronger than typical Aug spike day. Cannot fully evaluate until Aug 23 settlement data arrives 2026-08-24.

---

*bess-optimizer | memory/bess-optimizer/learnings/2026-08-23.md | 2026-08-23 CT*
*Reference actual: $6,945 (2026-08-22 Tenaska PRODUCTION). Rec P50: $10,200 (2026-08-23 Stack A). Smartbidder: DEGRADED Day 30. Primary lesson: extend NS window, remove midday ECRS from P50.*
