# BESS Optimizer Self-Review — 2026-08-27 (Heat Wave Day 8, Thursday)

**Filed**: 2026-08-28 daily cycle
**Prior recommendation**: `reports/daily/bess-stack/2026-08-27.md` (generated 2026-08-26)
**Actual results**: `reports/daily/pnl/2026-08-27.md` (Tenaska PTP, PRODUCTION)
**Smartbidder benchmark**: N/A (Day 34 MSAL expired)

---

## 1. Summary Delta

| Category | Prior Estimate (P40) | Actual | Delta | Delta % |
|---|---|---|---|---|
| DA Energy | +$13,336 (after 0.80x haircut) | +$6,931 | -$6,405 | -48% |
| AS (all products) | +$12,360 | +$4,862 (NS $4,003 + ECRS $859) | -$7,498 | -61% |
| RT Energy | +$500 to +$3,000 (est.) | -$3,514 | -$4,014 to -$6,514 | significantly below |
| **Total** | **$25,700-$28,700 (P40)** | **$8,278** | **-$17,422 to -$20,422** | **-67% to -71%** |

The Day 8 estimate missed by approximately $17,400 in absolute terms. This is the largest documented estimation error of the heat wave series.

---

## 2. Item-by-Item Analysis

### 2.1 Charge Hour Forecast — WRONG

**My call**: Charge at HE10-11; predicted DA HE10-11 at est. -$5/MWh (slightly negative), based on duck curve logic.

**Actual**: DA HE10 = +$28.13/MWh; DA HE11 = +$30.91/MWh — positive, not negative.

**What actually happened**: Actual BESS charged at HE06-09 (DA prices $27.75-$44.59/MWh — four consecutive hours all above zero). The charge happened at HIGHER prices than where I said to charge.

**Root cause**: Day 8 (Aug 27) net load trough at HE10 was 41,232 MW — well above the negative-clearing threshold of approximately 33,816 MW (Day 7 series reference). I incorrectly forecast negative prices at 41,232 MW NL. The duck curve on Day 8 was not deep enough for negative-clearing conditions. The negative-price zone requires NL consistently below ~34 GW in ERCOT; 41,232 MW is approximately $25-35/MWh territory based on the supply stack.

**Impact**: Zero charge revenue from my recommended HE10-11 window. Instead, the battery charged at HE06-09 (paying $27-45/MWh rather than receiving payment for negative-price charging). This produced a DA charge cost.

**Learning 1**: The negative-price threshold is approximately NL ≤ 33-34 GW in heat wave summer conditions. Day 8's 41,232 MW trough was 7,416 MW above this threshold — should have been forecast as $20-35/MWh positive, not negative. My forecast was too aggressive by at least 10 $/MWh.

**Calibration update**: For Aug 29 (Day 10, NL 28,394 MW — 5,422 MW below the negative-clearing reference point), negative prices are structurally robust. Confidence in negative prices at HE10-11 on Day 10 is higher than any prior day of the series.

---

### 2.2 AS Product Mix — WRONG (NonSpin underestimated by 9.5x)

**My call**: RegUp $5,000, ECRS $3,840, RRS $2,000, NonSpin $420 (30 MW HE01-07 × $2/MW-hr). Total AS est. $12,360.

**Actual**: NonSpin = $4,003 (dominant AS product); ECRS = $859; RegUp = $0; RRS = $0. Total = $4,862.

**The big miss — NonSpin**: Estimated $420 vs actual $4,003 — a 9.5x miss in the same direction (NS real, but massively undervalued). Actual NS clearing:
- HE01-08: 15 MW at ~$15/MW-hr = $225/hr × 8 hrs = ~$1,800
- HE09-19: 90 MW at average ~$2/MW-hr = $180/hr × 11 hrs = ~$1,980
- HE20-22: 20 MW at avg $10/MW-hr = $200/hr × 3 hrs = ~$600
Total NS: ~$4,380 (rough; actual was $4,003)

My 30 MW × $2/MW-hr for 7 hours = $420 was wrong in BOTH MW (underestimated by 3x in some hours) and rate (underestimated by 7.5x in overnight hours).

**The second miss — RegUp and RRS clearing at $0**: I estimated $5,000 for RegUp and $2,000 for RRS. Both cleared at $0. Two possible explanations:
(a) The actual execution (Smartbidder optimization) did not offer RegUp/RRS — perhaps choosing NS instead for simplicity and higher clearing probability, or
(b) RegUp/RRS did not clear in the DAM (outbid by lower-cost competitors, or ERCOT did not need them at our offer price).

Without Smartbidder insight, I cannot distinguish between these. The observed outcome was that NS was the primary AS revenue driver.

**Learning 2**: In heat wave summer conditions, NonSpin is consistently more valuable than my estimates suggest. The overnight NS rate can be $15/MW-hr (not $2/MW-hr), especially when system frequency events are elevated. Revise NS rate estimate to $4-8/MW-hr for overnight heat wave days (midpoint $6/MW-hr), not $2/MW-hr. Maximum NS MW should be sized at 40-50 MW (not 30 MW) for heat wave overnight hours.

**Learning 3**: RegUp and RRS may not clear or not be offered at all — actual execution relies on Smartbidder's real-time AS optimization, which I cannot replicate manually. My manual RegUp/RRS estimates ($5,000+) are unreliable without actual clearing price data. For reporting purposes, discount RegUp/RRS manual estimates by 70% (treat them as low-probability outcomes) until Smartbidder is restored.

---

### 2.3 Discharge Hours — DIFFERENT from recommendation but similar revenue timing

**My call**: Concentrate full 200 MWh discharge at HE20-21 (100 MW each).

**Actual**: Discharge spread across HE14-15 (50 MW each), HE19 (50 MW), HE21 (50 MW), HE22 (30 MW). No discharge at HE20 (only 0.1 MWh DA).

**Key structural mismatch**: Actual DA HE20 = $67.05/MWh, RT = $84.18/MWh. The battery had essentially zero DA energy at HE20 (0.1 MWh). Yet HE20 was the highest price hour of the day. Why did the actual schedule not discharge at HE20?

Likely explanation: HE14-15 discharge (50 MW each at $45-48/MWh) happened because the BESS was DA-charged at HE06-09 and needed to discharge before HE20 (SoC management). The spread of discharge across HE14-22 reflects the Smartbidder optimization maximizing throughput across available price windows, including the ECRS/NS positions which limit energy capacity at peak hours.

**Impact**: Actual DA energy HE14-15 discharge at $45-48/MWh vs RT prices of $87-90/MWh → DA-RT spread negative (RT >> DA) → large RT energy loss at these hours ($4,383 RT loss at HE15 alone). This is the primary source of the -$3,514 RT energy loss.

**Learning 4**: The DA-RT spread risk is asymmetric: when you discharge in DA at a moderate price ($45-48/MWh) but RT clears high ($87-90/MWh), you create a "short RT" exposure that produces a large RT settlement loss. My Aug 27 recommendation concentrated discharge at HE20-21 (higher DA prices, lower DA-RT spread risk) rather than HE14-15 — which would have been correct if it had been executed. The actual Smartbidder execution spread discharge into lower-price, higher-DA-RT-spread hours, producing the RT loss. Without Smartbidder insight into why this occurred, I cannot determine if it was a design choice or suboptimal execution.

---

### 2.4 RT Energy — NEGATIVE vs POSITIVE expectation

**My call**: RT energy est. +$500 to +$3,000.

**Actual**: RT energy = -$3,514.

**Root cause**: Two sources of RT loss visible in the data:
- HE11: RT = -$1,983 (battery appears to have had 50 MWh consumed in RT at RTSPP $33.43/MWh while somehow charged — the specific source of this imbalance is unclear without more granular data)
- HE14-15: RT = -$2,706 and -$4,383 (discharged in DA at $45-48/MWh but RT was $90 → paying back the RT imbalance on underdelivery or facing a settlement structure where the DA-scheduled position incurred RT loss)
- HE19: RT = -$2,632 (discharged 50 MW in DA at $65.44/MWh; RT = $52.28 → DA > RT, spread = +$13.16 → battery DA-scheduled but RT lower → small RT loss on 50 MW = expected ~-$660, but actual was -$2,632 → larger imbalance than expected)

This pattern suggests the battery's RT physical output diverged significantly from the DA schedule in multiple hours, creating large RT imbalances. This may reflect Smartbidder RT layer optimizations, ERCOT dispatch signals, or RT AS deployments that weren't captured in the pnl data.

**Learning 5**: RT energy can be significantly negative even when expected to be near-zero or positive. The settlement mechanism is complex (DA schedule vs RT physical output × RT price) and produces unexpected results. Until Tenaska settlement clarity is restored and Smartbidder RT layer is understood, apply a -$1,000 to -$2,000 systematic RT downward adjustment to base estimates for heat wave high-spread days. My Aug 29 P40 carries this assumption ($0 RT estimate with range -$3,000 to +$4,000).

---

## 3. Top 2 / Bottom 2 Hour Identification Accuracy

| Category | My Call | Actual | Accuracy |
|---|---|---|---|
| Top 2 discharge (DA) | HE21 ($95 est.), HE20 ($95 est.) | HE22 ($89.74), HE21 ($80.02) | Partially correct — HE21 identified; HE22 not identified; HE20 was top DA but not actually discharged |
| Bottom 2 charge (DA) | HE10 (-$5 est.), HE11 (-$5 est.) | HE09 ($27.75), HE08 ($39.39) — actual charge | WRONG — I said HE10-11 but actual charge was HE06-09 |

The bottom hour identification was structurally wrong because I overestimated the negative price depth on Day 8 (NL 41,232 MW not in negative-clearing territory).

---

## 4. DA-RT Spread Call Results

**My call**: DA primary; no RT optionality play.

**Actual outcome**:
- HE06-09: DA charge (purchase), RT energy positive (battery discharged in RT — imbalance). Spread DA-RT: HE06 = $43.09 - $32.59 = +$10.50 (DA expensive), HE07 = $44.59 - $41.98 = +$2.61, HE08 = $39.39 - $43.04 = -$3.65 (RT expensive). Mixed signals.
- HE14-15: DA discharge at $45-48/MWh; RT at $87-90/MWh. Spread = DA - RT = -$42 to -$42/MWh → large negative spread → battery was wrong venue (should have been in RT at HE14-15, not DA).

**Learning 6**: On heat wave days with large afternoon RT spikes (HE14-15 RT = $87-90/MWh vs DA $45-48/MWh), the optimal discharge venue is RT, not DA. My DA-primary rule was incorrect for the afternoon shoulder hours on Aug 27. The rule "DA primary when congestion NEGLIGIBLE" should be qualified: "DA primary for discharge hours where P(RT>DA price) is LOW; consider RT for hours with P(large RT spike) MEDIUM or higher." Without Smartbidder, I cannot model this probability — but the historical pattern (heat wave Day 8+ afternoon RT spikes) should flag HE14-18 as RT-optionality hours in future cycles.

---

## 5. Improvement Actions for Next Cycle (applying to Aug 29)

**Action 1 — NonSpin rate calibration**: Revise NS overnight rate to $4-6/MW-hr for heat wave days (not $2/MW-hr). Increase NS MW to 40 MW during HE01-08. Applied to Aug 29 schedule (40 MW NS at $4/MW-hr = $1,280 AS from NS overnight component). This remains conservative vs actual ($15/MW-hr at times), but avoids over-claiming without Smartbidder confirmation.

**Action 2 — Charge window calibration**: Do not forecast negative DA prices for NL > 36,000 MW. Negative-price zone = NL ≤ 33,000-34,000 MW in summer heat wave conditions. Aug 29's NL = 28,394 MW is firmly in negative-price territory (5,400 MW below threshold). Charge at HE10-11 is strongly warranted for Aug 29 but would not have been for Aug 27 (41,232 MW). Applied to Aug 29 schedule.

**Action 3 — RegUp/RRS discount**: Apply 70% discount to manually estimated RegUp and RRS AS revenue until Smartbidder is restored. These products may not clear or may not be offered by the actual execution layer.

**Action 4 — RT Energy systematic negative adjustment**: Assume RT energy = -$500 to $0 base (not +$500 to +$3,000) for heat wave days with significant DA-RT spread uncertainty. Applied to Aug 29 (RT base = $0).

**Action 5 — Discharge hour spread risk awareness**: For afternoon shoulder hours (HE14-18) on heat wave days, flag that RT prices may significantly exceed DA prices, creating settlement losses if battery is DA-discharged at lower prices. If RT spread risk at HE14-18 is HIGH (i.e., P(RT>DA+$30) > 30%), prefer RT optionality or reduced DA discharge in those hours. Cannot implement without Smartbidder; flagged as escalation item.

**Action 6 — P40 overestimate pattern recognition**: Three consecutive cycles (estimated $25,000+ P40, actual <$10,000). The structural overestimate pattern suggests:
- 0.80x haircut on DA energy is insufficient (actual execution quality appears below 0.80x in heat wave conditions)
- AS estimate is too optimistic without clearing price data
- Consider applying an additional 0.70x "heat wave uncertainty" factor to total estimate when Smartbidder unavailable for 30+ days: Total P40 × 0.70 = adjusted planning estimate

**Action 7 — ESCALATION REQUIRED**: Smartbidder MSAL Day 34. The inability to cross-validate and model execution quality is the primary driver of estimation error. Every day of continued outage compounds the revenue uncertainty. Owner (Minsoo Jeong) must escalate to Ascend rep immediately. The $17,400 miss on a single day represents a material risk that quantification tools alone could prevent.

---

*Self-review filed by bess-optimizer | 2026-08-28*
*Based on: prior recommendation `reports/daily/bess-stack/2026-08-27.md`, actual `reports/daily/pnl/2026-08-27.md`*
