# BESS Optimizer Self-Review — 2026-08-31 Actuals (Heat Wave Day 12, Monday)

**Filed**: 2026-09-01 daily cycle (reviewing Aug 31 actuals)
**Prior recommendation reference**: `memory/bess-optimizer/history/2026-09-01.md` (Stack A: Energy + RT Spike Option + NonSpin; generated 2026-08-31)
**Actual results**: `shared/data/pnl/gks/daily/2026-08-31_daily_summary.json` (Tenaska PTP PRODUCTION, sequence=1)
**Smartbidder benchmark**: N/A (MSAL expired — Day 38 consecutive as of 2026-09-01)
**Note on date alignment**: Prior recommendation on hand is for Sep 1 (filed Aug 31 for Sep 1 flowday). Actuals are for Aug 31. One-day offset in this self-review. The Sep 1 strategy represents the general approach and is used as structural proxy.

---

## 1. Summary Delta

| Category | Sep 1 Plan (proxy) | Aug 31 Actual | Delta |
|---|---|---|---|
| DA Energy (discharge) | +$21,750 (HE19 100MW + HE20 50MW) | +$18,815 (HE14-24 spread) | -$2,935 |
| DA Energy (charge) | -$3,030 (HE10-11 at $15-17) | Unquantifiable from summary (RT-charged instead) | — |
| RT Energy | ~$0 expected | **-$25,691** | **-$25,691** |
| NonSpin AS | +$5,680 | +$5,006 | -$674 |
| ECRS AS | $0 (excluded per recent plan) | **+$806** | **+$806** |
| RRS | $0 | $0 | $0 |
| **Total** | **~$30,338** | **-$1,064** | **-$31,402 (-103%)** |

---

## 2. Root Cause Analysis

### Finding 1 (CRITICAL — Pattern Recurring): Early DA Discharge + RT Imbalance Cascade

**Evidence**: HE14-21 show DA discharge commitments (50-75.1 MW) with RT generation of only 0-38 MWh/h. Aug 31 DA-RT spread was NEGATIVE for ALL hours HE07-24, with peak negative spread of -$32.46/MWh at HE18.

| HE | DA commit | RT gen (MWh) | Shortfall | RT price | Implied RT loss |
|----|-----------|-------------|----------|---------|----------------|
| 14 | 50 MW | 3.9954 | 46.0 MW | $39.91 | -$1,836 |
| 15 | 67 MW | 4.0578 | 62.9 MW | $43.61 | -$2,743 |
| 16 | 75 MW | 8.6607 | 66.3 MW | $46.32 | -$3,071 |
| 17 | 75.1 MW | 30.7951 | 44.3 MW | $58.60 | -$2,596 |
| 18 | 75 MW | 38.441 | 36.6 MW | $63.19 | -$2,313 |
| 20 | 50 MW | 0.0004 | 50.0 MW | $44.27 | -$2,213 |
| 21 | 75.1 MW | 0.0 | 75.1 MW | $46.73 | -$3,510 |
| 22 | 75 MW | 0.0001 | 75.0 MW | $58.98 | -$4,423 |
| 23 | 30 MW | 0.0 | 30.0 MW | $41.06 | -$1,232 |
| 24 | 30 MW | 0.0 | 30.0 MW | $35.81 | -$1,074 |
| **Total** | | | | | **~-$24,941** |

*Accounts for approximately 97% of the -$25,691 RT energy loss. Remaining ~$750 from HE07-13 minor RT consumption imbalances.*

**Primary cause of physical generation shortfall in HE14-21**: Two compounding factors:
1. SoC may have been insufficient. Aug 31 shows HE10 only 30 MW DA charge cleared (vs 100 MW planned) + 40.885 MWh RT supplemental. With starting SoC ~40 MWh and ~90 MWh net charged (HE09-11 combined), max SoC entering HE14 was ~130-135 MWh — below the 200 MWh needed to sustain 75 MW discharge across HE14-24.
2. Likely over-commitment: ns_committed_mw=90 visible in ALL hours including HE14-21 when BESS was also committed in DA for energy. If AS and energy commitments overlapped in the same hour, the physical 100 MW capacity limit was technically exceeded, triggering settlement imbalances when physical dispatch prioritized AS obligation over energy.

### Finding 2: DA Discharge Schedule Not Aligned with Sep 1 Plan

The Sep 1 strategy called for discharge at HE19 (100 MW) and HE20 (50 MW DA). The Aug 31 actuals show discharge commitments starting at HE14. This pattern has been observed in Aug 29-30 actuals as well. Likely sources:
- A different (older or auto-generated) bid was submitted for Aug 31
- Smartbidder auto-bidding behavior before the client_secret expired at some earlier point
- The "no gen offer HE14-18" execution flag is not being enforced at the bid submission layer

**Pattern status**: This is the THIRD consecutive day (Aug 29, 30, 31) where early discharge in HE14-18 was observed contrary to the recommendation.

### Finding 3 (POSITIVE SURPRISE): ECRS Cleared at HE22-23

**Evidence**: as_revenue_ecrs = $302 (HE22) + $400 (HE23) + $104 (HE24) = $806.
This occurred despite ECRS being excluded from the AS portfolio in recent recommendations (due to zero clearing Aug 29, 30).

Implication: ECRS appears to have an intraday clearing pattern — negligible during daylight/peak but meaningful in wind ramp hours HE22-24 when large offshore/coastal wind injection creates frequency regulation demand.

**Action for Sep 2**: Added 10 MW ECRS pilot for HE22-24.

### Finding 4: NonSpin AS Performed Approximately As Expected

NonSpin earned $5,005.70 vs plan of $5,680 (-$674 or -12%). This is within normal variance given clearing price uncertainty. NonSpin is the most reliable AS product in the portfolio.

### Finding 5: DA Charge Failure — Sixth Consecutive Cycle

**Evidence**: HE10 da_purchases_mw = 30 (vs target 100 MW). HE11 da_purchases_mw = 30 (vs target 88-90 MW).
RT supplemental charging: HE09 = 12.029 MWh RT consumption, HE10 = 40.885 MWh, HE11 = 31.116 MWh.

The BESS charged via RT at positive RT prices (~$21-26/MWh) rather than DA at lower prices. Revenue impact of charge execution failure (estimated):
- Missed DA charge credit (if DA HE10-11 was $15-20/MWh negative or flat): $0-4,000 per day
- Opportunity cost: DA charge at $15 vs RT charge at $22 = $7/MWh × 188 MWh = -$1,316 incremental cost (minor relative to discharge revenue loss)
- Primary cost: incomplete SoC entering discharge window → reduced physical discharge capability → RT imbalance

---

## 3. Top 2 / Bottom 2 Hour Identification Accuracy

| Category | Recommended (Sep 1 plan) | Aug 31 Actual | Accuracy |
|---|---|---|---|
| Bottom 2 (charge) | HE10-11 (solar belly, $15-20/MWh) | HE09-11 (RT charging at $21-26/MWh) | Window correct; venue and price wrong. DA bid not executed. |
| Top 2 (discharge) | HE19-20 ($125-185/MWh expected) | HE14-21 ($28-38/MWh actual DA) | Timing wrong — actual discharge hours had DA 4-6× below recommendation. Massive timing miss. |
| RT spike watch | HE20 (P=10-18%) | HE18 had highest RT at $63.19/MWh — no HE20 spike | Spike did not materialize at HE20; highest RT was HE18 at $63.19, well below spike threshold. |

---

## 4. DA-RT Spread Call Review (Aug 31)

Recommended spread for Aug 31 context (inferred from Sep 1 strategy): NEGATIVE HE17-21 (RT > DA). Actual spreads:

| HE | Actual DA-RT spread | Direction called | Result |
|----|--------------------|--------------------|--------|
| 14-18 | -$11 to -$32/MWh | Negative (correct direction) | Correct signal; execution did not avoid the window |
| 19-21 | -$8 to -$10/MWh | Negative (correct) | Correct but muted vs forecast |
| 22-24 | -$2 to -$23/MWh | Expected positive HE22-24 | Wrong at HE22 (-$23); HE23-24 near zero to modest negative |

The spread direction call for HE17-21 was correct (RT > DA). However, the magnitude and the extension of negative spread into HE22 (DA spread -$23/MWh) was not anticipated. HE22 DA discharge of 75 MW at $35.83 while RT was $58.98 produced -$4,423 RT imbalance alone — the single largest imbalance hour.

**Lesson**: Negative DA-RT spread on heat wave days extends well into HE22-23 as evening wind ramp begins after price peak. Avoid any DA discharge commitments after HE21.

---

## 5. Improvement Actions Applied to Sep 2 Recommendation

| Action | Status | Applied in Sep 2 |
|--------|--------|-----------------|
| Charge bid raised to $35/MWh (from $18-20) | NEW — critical path | Yes — HE10-11 bid ≤$35 |
| No gen offer HE12-18 hard rule | CARRIED OVER — pattern persists | Yes — explicit in Sep 2 schedule |
| Zero AS-energy overlap in same hour | NEW (Aug 31 over-commitment finding) | Yes — schedule enforces separation |
| ECRS 10 MW pilot HE22-24 | NEW (Aug 31 clearing evidence) | Yes |
| HE20 50/50 DA/RT split | MAINTAINED | Yes — same structure |
| Abort HE19 discharge if charge <50 MW | NEW — RT imbalance cascade guard | Yes — 10:30 CT execution check |

---

## 6. Quantified Miss (Aug 31)

| Miss Category | Est. Revenue Lost |
|---|---|
| RT imbalance from early DA discharge HE14-24 | -$24,941 |
| DA charge not executed at target MW (opportunity cost) | -$1,316 (RT vs DA charge price differential) |
| Discharge timing (HE14-21 at $28-38 vs HE19-20 at $95-185) | -$7,000 to -$12,000 (estimated; 188 MWh × $37-64/MWh price miss) |
| ECRS exclusion (was not offered, but cleared) | -$806 (offset — applied to Sep 2) |
| **Total estimated opportunity cost** | **-$33,000 to -$38,000** |

Actual -$1,064 vs Sep 1 plan ~$30,338 = miss of $31,402. Primary driver (est. 78%): RT imbalance cascade from early DA discharge commitments that couldn't be physically fulfilled. Secondary driver (est. 22%): Early discharge at sub-optimal prices.

---

## 7. Standing Issues (Escalation Required)

1. **DA charge bid execution failure — 6th+ consecutive cycle**: The recommendation correctly identifies HE10-11 as optimal charge window. Bids are not being submitted or not clearing at target. Operational root cause unresolved. Revenue impact: -$15,000 to -$25,000 per cycle from SoC deficiency and RT imbalance cascade.

2. **Early discharge pattern — 3rd+ consecutive cycle**: The BESS consistently begins DA discharge at HE14-15 contrary to the HE19-20 recommendation. Source of these early bids is unknown — possibly legacy auto-bidder or non-integrated bid submission process. No gen offer HE12-18 flag must be enforced at the bid management layer, not just in the strategy document.

3. **Smartbidder MSAL — Day 38**: AS spread, P(DA>RT) probabilities, and benchmark comparison are all unavailable. Every additional day without Smartbidder degrades optimization quality. Revenue impact cumulative and unquantifiable without benchmark.

4. **AS-energy over-commitment**: Aug 31 shows ns_committed_mw=90 in HE14-21 simultaneously with DA energy commitments. System must enforce mutual exclusivity of AS and energy commitments by hour. This is a bidding system configuration issue.

---

*Self-review filed by bess-optimizer | 2026-09-01 daily cycle*
*Actuals source: Tenaska PTP PRODUCTION — `shared/data/pnl/gks/daily/2026-08-31_daily_summary.json`*
*Prior recommendation: `memory/bess-optimizer/history/2026-09-01.md` (Sep 1 Stack A, generated 2026-08-31)*
*Next review: learnings/2026-09-03.md (Sep 2 actuals — available after Tenaska T+2 settlement)*
