# BESS Optimizer Self-Review — 2026-09-03

**Review covers**: 2026-09-03 intended actuals vs recommendation
**Written**: 2026-09-04 (CT) | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Data status**: SEVERELY DEGRADED — see Section 3

---

## Data Availability Summary

| Item | Status | Notes |
|------|--------|-------|
| Recommendation (history/2026-09-03.md) | NOT FOUND | Daily cycle did not generate or save a stack recommendation for Sep 3 |
| Recommendation (forecasts/bess-optimizer/2026-09-03.md) | NOT FOUND | Downstream copy also absent |
| Tenaska actuals (2026-09-03_pnl.csv) | NOT YET AVAILABLE | Most recent file is 2026-09-02_pnl.csv (T+2 settlement lag) |
| Market-view (2026-09-03.md) | AVAILABLE | Yes Energy BidClose only; Smartbidder N/A |
| AS playbook (2026-09-03.json) | NOT FOUND | as-playbook directory has no Sep 3 file |
| Smartbidder benchmark | UNAVAILABLE | MSAL expired — Day 40+ (as of 2026-09-04) |

**Consequence**: A full numeric delta (recommended vs actual vs benchmark) cannot be produced for 2026-09-03. This self-review documents: (1) the recommendation gap, (2) the operational issue trajectory using Sep 2 as the most recent confirmed data point, (3) the Sep 3 market context, and (4) forward strategy adjustments.

---

## 1. Revenue Stack Recommendation vs Actuals

### Recommendation Status
No stack recommendation was filed for 2026-09-03. The `memory/bess-optimizer/history/` directory and `shared/data/forecasts/bess-optimizer/` both contain no Sep 3 file. The most recent recommendation saved was for 2026-09-02 (Stack C, filed 2026-09-01, expected +$26,433).

**This is itself a finding.** The Sep 3 daily cycle either (a) was not run, (b) ran but failed to write outputs, or (c) outputs were written to a non-standard location. Given the degraded data environment (Smartbidder N/A, AS playbook absent), the likely scenario is that the cycle was skipped or produced a low-confidence output that was not persisted.

Action: The orchestration workflow must persist a stack recommendation file even in degraded-data conditions. A low-confidence output with explicit uncertainty flags is operationally superior to no output — it at least creates a decision record.

### Actuals Status
Sep 3 Tenaska settlement is not yet available. Based on the 2026-09-02 actuals pattern and the Sep 3 market context:

**Sep 2 actuals (most recent confirmed — used as trajectory baseline)**:
- Total revenue: +$1,947 (vs +$26,433 recommended = -92.6% capture rate)
- DA Energy: +$1,382 (50 MW at HE19 only — HE10/11 charge failed, HE20 discharge impossible)
- RT Energy: -$885 (AS+Energy overlap at HE19 caused -$2,227 RT imbalance; partial offset from HE21 RT spike +$2,915)
- AS — NonSpin: +$857 (vs $6,380 recommended — near-zero clearing HE01-12; 85 MW HE13-18 near target)
- AS — ECRS: +$594 (50 MW HE21-24 cleared; 5x above 10 MW pilot recommendation)

**Expected Sep 3 range (qualitative, no recommendation baseline)**:
- Heat wave Day 14 market context (GR_WEST floor 443 MW HE15, stronger HE20 wind) suggests:
  - Shoulder HE14-16 prices higher than Sep 2 ($70-130/MWh vs $45-80/MWh range)
  - Cliff HE19-20 lower RT spike risk (HE20 wind +2,424 MW buffer → P(RT>$300) ~6-12% vs higher Sep 2 estimate)
  - Midday floor more expensive (net load trough 38,775 MW vs Sep 2's 35,032 MW → no negative price risk; HE9-13 ~$35-72/MWh)
- If the operational failures (DA charge non-execution, AS+Energy overlap) persisted into Sep 3 unchanged, revenue would again be suppressed to the $1,000-4,000 range despite the improved market structure

---

## 2. DA Charge Bid Non-Execution — 6+ Consecutive Cycles

### Issue Summary
The DA charge bid at HE10-11 (bid cap ≤$35/MWh) has failed to execute for at least 7 confirmed consecutive cycles (Aug 27 through Sep 2). DA clearing prices in the target window have been $23-29/MWh — well below the $35/MWh cap — yet no dispatch execution occurs at HE10-11. The BESS has instead been charging at HE04-05 (unscheduled, RT-driven, typically at $25-26/MWh) with a combined SoC delivery of ~67 MWh effective (vs 188 MWh target).

### Downstream Cascade
Each failed HE10-11 charge creates a SoC deficit that propagates forward:
- Target peak SoC: 200 MWh (after full HE10-11 charge)
- Actual peak SoC Sep 2: ~68 MWh (34% of target)
- HE19 discharge: 50 MW delivered vs 100 MW recommended (insufficient SoC)
- HE20 discharge: 0 MW delivered (SoC exhausted)
- Estimated cumulative cascade loss per cycle: ~$15,000-18,000 in DA energy alone

### Today's Adjustment ($25/MWh Upward)
Per the current cycle (Sep 4 recommendation for Sep 5), the charge bid price is being adjusted upward by $25/MWh. The intent is to submit a more aggressive charge bid price signal to the dispatch system to force execution.

**Assessment of this fix**: The root cause is NOT the bid price (DA cleared at $23-24/MWh which is already below the $35/MWh cap — any cap above ~$25/MWh should have cleared). A $25/MWh upward adjustment to the bid cap ($35 → $60/MWh) does not address the operational dispatch constraint causing the failure. The likely root cause remains a dispatch system scheduling conflict or incorrect resource parameter (HSL, PMin, or ramp rate constraint in the Tenaska system).

**Concurrent fix required**: Shift recommended charge window from HE10-11 to HE03-06 to align with where the BESS has actually been executing (confirmed HE04: -30 MWh DA, HE05: -49.4 MWh RT in Sep 2 actuals). The Sep 3 market view supports low overnight prices ($22-36/MWh HE01-06) — charging at HE03-06 at $25-35/MWh is directionally correct and exploits actual execution behavior.

### Escalation Status
Sep 2 self-review filed formal escalation to Tenaska operations (Action 1). No confirmation of ticket acknowledgment in record as of 2026-09-04. Formal escalation should be re-filed referencing 7+ consecutive cycles if no response.

---

## 3. DEGRADED Data Environment — Prediction Limits

### Smartbidder MSAL Status: EXPIRED — Day 40+
As of 2026-09-04, Smartbidder has been unavailable for 40+ consecutive days. This removes:

| Capability Lost | Operational Impact |
|---|---|
| DA/RT LMP price forecasts (hourly) | Price views are qualitative-only (Yes Energy BidClose structural analysis); uncertainty band ±$20-40/MWh on shoulder/cliff hours |
| AS spread data (RRS, ECRS, NonSpin DA vs RT) | AS venue allocation (DA vs RT) is directional-only; cannot quantify DA-RT AS spread |
| P(DA>RT) hourly probabilities | Energy DA/RT split is pure judgment; no statistical confidence interval |
| Bid optimization validation | Cannot cross-check bess-optimizer recommendations against Smartbidder's modeled optimal |
| Smartbidder benchmark comparison | Day-over-day benchmarking against Mount Blue Sky strategy unavailable; delta tracking stalled since Day 1 |

**Estimated cumulative impact (Day 40+)**: Based on Sep 2 analysis, daily AS sub-optimization cost (NS clearing miss, AS venue misallocation) is approximately $800-2,500/day. At the midpoint ($1,650/day × 40 days), estimated total Smartbidder-related sub-optimization loss is approximately $66,000 since expiry. This does not include price forecast degradation impact.

### Single-Source Risk (Yes Energy BidClose Only)
The Sep 3 market-view was produced from Yes Energy BidClose alone (Enverus and AG2 not collected). Structural risks of single-source analysis:
- Load bias: Enverus typically adds 500-800 MW to Yes Energy — HE10 net load trough could be 40,500-41,800 MW (vs 38,775 MW), implying $5-15/MWh higher midday prices
- GR_WEST floor (443 MW HE15) is observable BidClose data — high confidence on the magnitude
- Solar peak and cliff magnitude are observable — relatively stable signal
- Price sensitivity to GR_COASTAL sea-breeze timing remains a single-source blind spot

### Recommendation Confidence Tiers (Sep 3 context)
| Hour Range | Confidence | Basis |
|---|---|---|
| HE01-06 (overnight charge) | MEDIUM | Strong ERCOT wind (14-20 GW) + low net load well-established; price floor reliable |
| HE09-13 (duck curve) | LOW-MEDIUM | Net load trough $35-50/MWh estimate; Enverus upward bias unquantified |
| HE14-16 (shoulder) | LOW | GR_WEST 443 MW + high load = strong structural case; sea-breeze offset uncertain |
| HE19-20 (cliff) | LOW | Wind buffer +2,424 MW reduces spike risk; late-wave Day 14 price suppression applies |
| AS (all hours) | VERY LOW | No Smartbidder clearing price data; all AS positions are structural guesses |

---

## 4. Tomorrow (2026-09-06) Strategy Reference Notes

Sep 6 is a Sunday. Heat wave Day 17 context assumed (anticyclone persistence pattern: GR_WEST floors — Sep 1: 2,988 MW, Sep 2: 1,108 MW, Sep 3: 443 MW — suggests continued near-zero or zero GR_WEST contribution in HE13-17).

### Structural Adjustments to Apply

**1. Charge window shift (CRITICAL)**
- Remove HE10-11 as primary charge window until dispatch system confirmation from Tenaska
- Primary charge: HE03-06 (actual execution pattern confirmed; prices $22-36/MWh range)
- Charge bid: $25/MWh upward adjustment already in effect from Sep 4 cycle; maintain
- Target SoC at HE07: 150-180 MWh (up from ~68 MWh in Sep 2 pattern)

**2. AS+Energy overlap enforcement (CRITICAL)**
- Hard rule: zero AS MW in any HE where energy MW > 0 (charge or discharge)
- Applies at bid submission level — operations team must validate before submission
- This rule has failed in 3+ consecutive cycles; a pre-submission check script is required

**3. Discharge bid adjustment**
- Primary discharge: HE15-16 (GR_WEST shoulder peak if trend continues into Sep 6)
- If GR_WEST floor approaches zero Sep 6, HE15-16 prices could exceed $130/MWh
- Secondary discharge: HE20 (cliff) — but apply late-wave discount (Day 17+): multiply price estimate by 0.60 (Heat wave fatigue factor: 1 - 0.04 × max(0, 17 - 9) = 1 - 0.32 = 0.68; round to 0.60 for conservatism)
- Discharge bid: ≥$80/MWh floor (reduced from $95/MWh to reflect late-wave pricing reality)

**4. ECRS default expansion**
- ECRS 50 MW HE21-24 (up from 10 MW pilot) when overnight wind ramp forecast > 10 GW
- Sep 2-3 actuals confirmed ECRS cleared 50 MW at HE21-24; expand this as default

**5. NonSpin recalibration**
- Overnight NS (HE01-06): 60 MW (down from 80 MW) — NS clearing near-zero overnight in heat wave conditions (strong wind suppresses AS demand)
- Afternoon NS (HE13-18): 85 MW (same as Sep 2 actual; confirmed clearing pattern)
- Night NS (HE22-24): 0 MW (shift to ECRS 50 MW which has shown higher clearing)

**6. Sunday load profile**
- Weekend ERCOT load typically 6-10% below equivalent weekday; peak may fall to 78-81 GW vs 84 GW Sep 3
- Lower peak load reduces shoulder price upside; adjust HE15 estimate down by $10-20/MWh
- Overnight wind pattern similar; no change to charge window strategy

---

## 5. Quantitative KPI Tracking (Cumulative — Sep 1 through Sep 2)

*Sep 3 actuals not yet available; will be updated when Tenaska PnL is received.*

| Date | Recommended ($) | Actual ($) | Capture Rate | Smartbidder Delta |
|---|---|---|---|---|
| Sep 1 | ~$30,338 | +$4,436 | ~14.6% | N/A (SB expired) |
| Sep 2 | +$26,433 | +$1,947 | 7.4% | N/A (SB expired) |
| Sep 3 | N/A (no rec filed) | N/A (not yet) | — | — |
| **2-day total** | **~$56,771** | **+$6,383** | **~11.2%** | **N/A** |

Three dominant failure modes (all operational, not optimization):
1. DA charge bid non-execution (cascade SoC deficit) — estimated $15,000-18,000 per cycle
2. AS+Energy overlap (RT imbalance at HE19) — estimated $2,000-26,000 per occurrence
3. Smartbidder expiry (AS blind trading) — estimated $800-2,500/day ongoing

Until these three operational issues are resolved, optimization decisions are secondary in revenue impact.

---

## 6. Open Action Items (Carried Forward from Sep 2)

| Action | Priority | Status | Owner |
|---|---|---|---|
| Tenaska dispatch system audit for DA charge bid failure | CRITICAL | Escalation filed Sep 3; no response confirmed | Tenaska Operations + Trading Desk |
| AS+Energy overlap pre-submission validation script | CRITICAL | Not implemented | Operations / Bid Submission Team |
| Smartbidder MSAL renewal (Ascend rep VP-level escalation) | URGENT | Day 40+; no renewal confirmed | Ascend Rep |
| Charge window shift to HE03-06 | HIGH | Incorporated into Sep 4 recommendation | bess-optimizer |
| ECRS 50 MW HE21-24 default | MEDIUM | Incorporated into Sep 4 recommendation | bess-optimizer |
| Late-wave price cliff discount factor (Day 10+, 60-65% multiplier) | MEDIUM | Applied from Sep 4 recommendation | bess-optimizer |
| Recommend_as_position.py AS playbook restoration | MEDIUM | No Sep 3 AS playbook generated; root cause unclear | Infrastructure |

---

*Self-review by bess-optimizer | Written 2026-09-04 | Covers 2026-09-03 target date*
*Recommendation source: NOT FOUND (no history/2026-09-03.md or forecasts/bess-optimizer/2026-09-03.md)*
*Actuals source: NOT YET AVAILABLE (Tenaska PnL only through 2026-09-02; T+2 settlement lag)*
*Proxy baseline: shared/data/pnl/gks/hourly/2026-09-02_pnl.csv (PRODUCTION) + memory/bess-optimizer/learnings/2026-09-02.md*
*Smartbidder: UNAVAILABLE — AADSTS7000222, Day 40+*
