# BESS Optimizer Self-Review — 2026-09-05

**Review covers**: 2026-09-05 operating date (Saturday WEOFF, Labor Day Weekend, Heat Wave Day 16)
**Written**: 2026-09-06 (CT) | **Asset**: GKS_BESS_RN (100 MW / 200 MWh)
**Data status**: FULLY DEGRADED — Tenaska PTP blocked (Day 4 consecutive), Smartbidder MSAL expired (Day 43+)

---

## 1. Recommendation vs Actuals — Sep 5 Operating Day

### Recommendation Filed (source: reports/daily/bess-optimizer/2026-09-05.md, filed 2026-09-04)

**Stack A — Saturday Energy Arbitrage**

| Element | Value |
|---|---|
| Starting SoC assumption | 40 MWh (carried from prior cycle) |
| Charge window | HE09-11: -50 / -100 / -38 MW DA, bid ≤$25/MWh |
| Target SoC after charge | 200 MWh (from 40 MWh start) |
| Discharge HE19 | +50 MW DA, floor ≥$70/MWh |
| Discharge HE20 | +100 MW DA, floor ≥$85/MWh |
| RT option HE21 | +34 MW conditional on RT ≥$55/MWh (depletes remaining 37 MWh SoC) |
| AS HE12-18 | NonSpin 30 MW pilot only |
| AS HE22-24 | NonSpin 10 MW pilot only (cancelled if HE21 RT triggered) |
| AS in energy hours (HE09-11, HE19-21) | ZERO (AS+Energy overlap rule enforced) |
| Expected revenue | ~$15,398 (range $7,000-$32,000) |
| DA Energy (mid) | ~$14,550 (discharge $87.5 × 50 + $112.5 × 100, less charge cost) |
| AS (mid, LOW confidence) | ~$525 NonSpin pilot |

### Actuals Status

**All items N/A — FULLY DEGRADED (4th consecutive degraded day)**

- Tenaska PTP: BLOCKED — cloud execution IP not on Ascend whitelist. No Sep 5 settlement data available. Last confirmed actuals: 2026-09-02 (4 flowdays ago).
- Smartbidder: AADSTS7000222 — MSAL client_secret expired Day 43. No benchmark comparison possible.
- Quantitative delta (recommended vs actual vs benchmark): NOT CALCULABLE.

**Qualitative proxy (Sep 2 actuals as trajectory baseline)**:
Sep 2 is the most recent confirmed actuals. DA charge at HE10-11 failed for 7+ consecutive cycles (Aug 27 – Sep 2). Sep 5 recommendation used HE09-11 with the same ≤$25/MWh ceiling — this is the same execution window that failed across the prior cycle streak. If the failure persisted into Sep 5, actual charge would likely have occurred at HE04-06 (actual Sep 2 pattern: -30 MWh DA HE04, -49.4 MWh RT HE05), yielding ~68 MWh SoC vs 200 MWh target. Discharge would be limited to ~50 MW HE19 only; HE20 would be under-delivered or missed.

Estimated Sep 5 outcome range (qualitative):
- If charge executed at HE09-11: energy revenue ~$14,550 + NonSpin pilot ~$500 = ~$15,000
- If charge failed (HE09-11 non-execution persists): ~$4,000-6,000 (partial SoC discharge only)

---

## 2. Recommendation Quality Assessment — Saturday-Specific Decisions

### 2a. Charge Window: HE09-11 (NOT HE03-06) — Decision Re-evaluation

The Sep 4 history file chose HE09-11 for Saturday, departing from the Sep 3 CRITICAL learning that recommended shifting primary charge to HE03-06 in response to 7+ consecutive HE09-12 non-execution cycles. The rationale was Saturday-specific: overnight prices ($30-45 est) were seen as less favorable than duck curve trough ($0-15/MWh HE09-12), justifying the continued use of the structurally cheapest window even with the known execution risk.

**Assessment**: This decision accepts known execution risk in exchange for an estimated $7-10/MWh price advantage (HE09-12 ~$4-12 vs HE03-06 ~$22-30). Given that prior failures have each cost ~$15,000-18,000 in cascade energy loss per cycle, the price advantage is small relative to the execution risk. The Sep 3 learning explicitly identified HE03-06 as the confirmed execution window based on Sep 2 actuals (HE04-05 executed). Reverting to HE09-11 for Saturday was not the most conservative decision.

**Sep 7 correction**: The Sep 7 stack (filed today, 2026-09-06) uses HE03-04 even for Monday Labor Day — applying the HE03-06 confirmed-execution principle regardless of day type. This is the correct forward posture.

**Revised rule (effective Sep 7 forward)**: Primary charge window is HE03-06, all day types, until Tenaska operations provides written confirmation that HE09-12 DA charge bids are submitting and clearing. Saturday price disadvantage (~$7-10/MWh x 188 MWh = ~$1,300-1,900) is acceptable vs the ~$15,000+ cascade loss from non-execution.

### 2b. Discharge Structure: HE19 50 MW + HE20 100 MW

Correct decision given the Saturday WEOFF context. Sep 5 Saturday market view estimated HE20 ($85-140/MWh) materially above HE19 ($70-105/MWh). Concentrating 100 MW at the higher-priced hour and limiting HE19 to 50 MW was the correct MW allocation. The 50+100 split yielded a higher expected value than equal splits (50×$87.5 + 100×$112.5 = $15,625 vs 75×$95 × 2 = $14,250 equal split).

### 2c. AS Allocation — NonSpin Pilot Only

Saturday-specific: market-analyst guidance was explicit energy-only default. No Smartbidder data to validate RRS/ECRS clearing probability on Saturday. NonSpin 30 MW pilot HE12-18 was conservative and appropriate. Zero ECRS/RRS was correct.

AS+Energy overlap rule compliance: ZERO AS MW confirmed in all energy hours (HE09-11, HE19-21). This was explicitly stated and enforced in the recommendation. No violation filed.

### 2d. RT Option HE21 (+34 MW, conditional RT ≥$55)

Sep 2 analog: HE21 RT cleared at $106.63/MWh. Saturday HE21 RT spike risk is lower than weekday but non-negligible during heat wave. Structuring a conditional option (no DA commitment, RT trigger $55/MWh) is operationally correct — it captures upside without a fixed DA position. If HE21 RT trigger fired on Sep 5 and SoC was available (requires HE09-11 charge to have executed), this adds ~$2,000 (34 MW × $59 avg realized). If charge failed, SoC at HE21 entry would be ~0 MWh and the option would be worthless.

---

## 3. AS+Energy Overlap Rule — Compliance Status

**Compliance confirmed in recommendation**: All energy hours (HE09-11, HE19-21) have explicit AS_MW = 0 across all products (RRS, ECRS, NonSpin, RegUp, RegDn). The hard-zero rule introduced after Aug 31 catastrophic loss ($25,691 RT imbalance) was applied.

**Execution compliance (actuals)**: CANNOT VERIFY — Sep 5 Tenaska actuals unavailable. The recurring failure is at the bid submission layer (trading desk AS template covers HE13-20 as a block and does not zero energy hours before DAM submission). Without actuals, cannot confirm whether the Sep 5 submission avoided the overlap.

**Escalation status (carried forward from Sep 4)**: Pre-submission validation script flagged as CRITICAL in Sep 2 and Sep 4 learnings. No implementation confirmation as of Sep 6. The Sep 5 recommendation contained an explicit submission checklist item: "Verify HE09-11 and HE19-21 have ZERO AS MW before any bid is submitted." Whether this was followed by operations is unknown.

**Required action (unchanged)**: Operations must implement a programmatic check that blocks DAM bid submission if any hour has both energy_MW != 0 AND AS_MW != 0. This is a one-time build that eliminates a confirmed recurring $2,000-26,000 per-cycle loss. Treat as blocking until resolved.

---

## 4. HE03-06 Charge Window — Cumulative Cycle Count

**Sep 5 recommendation**: HE09-11 (reverted for Saturday)
**Sep 6 recommendation (filed Sep 5)**: HE03-04
**Sep 7 recommendation (filed Sep 6)**: HE03-04

Confirmed execution of HE03-06 window: Sep 2 partial evidence (HE04 -30 MWh DA executed), but only at 30 MWh. Full 200 MWh from HE03-04 has not yet been confirmed as executing (Sep 4 would be the first full HE02-03 cycle; Sep 4 actuals blocked).

**Cycle tracking**:
- Cycles with HE03-06 primary charge recommended: Sep 4 (HE02-03), Sep 6 (HE03-04), Sep 7 (HE03-04)
- Cycles with HE09-12 primary charge recommended (known failures): Aug 27 through Sep 2 (7+ consecutive)
- Sep 5 was a one-cycle reversion to HE09-11 for Saturday — will not repeat (rule updated above)

Pending verification: when Sep 4, 5, 6 actuals become available through Tenaska PTP, the charge execution status for each cycle must be audited:
1. Sep 4 (HE02-03): first HE02-03 attempt — did it execute?
2. Sep 5 (HE09-11): Saturday reversion — did it execute or fail?
3. Sep 6 (HE03-04): second HE03-04 attempt — did it execute?

---

## 5. Sep 7 Labor Day Stack — Learnings Applied

The Sep 7 stack (filed 2026-09-06, `reports/daily/bess-stack/2026-09-07.md`) reflects the following learnings from Sep 3-5:

1. **Charge at HE03-04 (not HE09-12)**: Correctly applied. MCC headwind at GKS HE09-12 also stronger on Sep 7 (-$0.8/MWh E[MCC], P90 -$3.5/MWh) — dual justification for avoiding duck belly DA charge.
2. **Zero AS in energy hours**: Explicit hard check in Section "Physical constraint checks" and "Operational Pre-Submission Checklist" item 3.
3. **Starting SoC = 0 MWh conservative assumption**: Applied. Sep 6 primary schedule discharges fully at HE19-20 (as did Sep 5). Starting from 0 is the correct safe assumption without confirmed actuals.
4. **70 MW HE19 + 100 MW HE20 split**: Applied — same discharge structure validated across Sep 5, 6, and 7 for the solar cliff pattern. Sep 7 has the largest duck curve amplitude (34,430 MW) and deepest solar cliff (-10,087 MW HE19→HE20) in the Sep 2026 cycle, making this split even more justified.
5. **NonSpin-only pilot for overnight/midday AS**: Applied. HE13-18 NS at 85 MW (step up from 30 MW pilot to confirmed Sep 2 clearing level). HE01-02 and HE05-12 at 30 MW pilot.
6. **Smartbidder-absent AS sizing**: Applied — all AS positions set conservatively based on Sep 2 analog NS clearing ($857 total), with explicit LOW CONFIDENCE flag on the NS $4,740 estimate.

---

## 6. Quantitative KPI Tracking (Updated)

| Date | Rec ($) | Actual ($) | Capture Rate | SB Delta |
|---|---:|---:|---|---|
| Aug 31 | ~$18,000 est | -$1,065 (T+0) | neg | N/A |
| Sep 1 | ~$30,338 | +$4,436 | ~14.6% | N/A |
| Sep 2 | +$26,433 | +$1,947 | 7.4% | N/A |
| Sep 3 | N/A (no rec filed) | N/A | — | — |
| **Sep 4** | **~$19,000-22,000 est** | **N/A (DEGRADED)** | — | — |
| **Sep 5** | **~$15,398** | **N/A (DEGRADED)** | — | — |
| **Sep 6** | **~$13,850** | **N/A (DEGRADED)** | — | — |

3-day confirmed baseline (Aug 31 – Sep 2): 7.1% average capture rate.
4 consecutive days without actuals (Sep 3-6): self-review obligation cannot be met quantitatively.

Smartbidder benchmark: UNAVAILABLE — Day 43+ (MSAL expired 2026-07-25, confirmed unresolved as of 2026-09-06).

---

## 7. Open Actions (Updated from Sep 4)

| Action | Priority | Status | Update |
|---|---|---|---|
| Tenaska DA charge bid audit — confirm HE03-04 execution on Sep 4, 6 | CRITICAL | Pending actuals (Sep 4 data expected Sep 6; still blocked as of today) | Add Sep 5 HE09-11 execution to audit list |
| AS+Energy pre-submission validation script | CRITICAL | Not implemented | Day 4 of repeat escalation. Flag to Tenaska ops manager directly. |
| Smartbidder MSAL renewal (Ascend rep) | CRITICAL | Day 43 — no renewal | Escalate to VP-level; 43 consecutive blind cycles for AS |
| Saturday charge window rule update | HIGH | NEW (this review) | Rule: HE03-06 for ALL day types until Tenaska confirms HE09-12 bid execution |
| Sep 3-6 Tenaska backlog — soakback actuals | HIGH | 4 days outstanding | Once PTP whitelist fixed, soakback all 4 days and reconcile learnings |
| Sep 3 history file gap audit | MEDIUM | Still missing | memory/bess-optimizer/history/2026-09-03.md not found; orchestration gap |

---

## 8. Next Improvement Priorities (Sep 7 Forward)

1. **AS allocation without Smartbidder**: The current approach (NonSpin pilot only, no RRS/ECRS without benchmark) is conservative but leaves upside on the table. When Smartbidder is restored, run a backtest on Sep 3-6 AS clearing data to calibrate NS vs ECRS vs RRS sizing at HE13-20. Until then, the Sep 2 actuals pattern (NS $857 realized vs $6,380 modeled target — 13.4% capture on AS) should be treated as the true baseline, not the capacity-based estimate. Reduce AS revenue estimates accordingly in expected revenue sections.

2. **Tenaska bid submission audit log**: Request a daily confirmation email from Tenaska ops team showing each DA bid submitted for GKS at DAM cutoff. Without this, execution failures cannot be diagnosed until T+2 settlement arrives. A 24h confirmation log would cut the diagnostic lag from 48h to same-day.

3. **Starting SoC data gap**: The Sep 5 recommendation assumed 40 MWh starting SoC (carried estimate). Actual starting SoC on Sep 5 depends on Sep 4 dispatch, which is unknown. Until Tenaska PTP is restored, SoC carry-forward assumptions will remain uncertain. Conservative zero-SoC assumption (as used in Sep 7 stack) is operationally safer.

---

*Self-review by bess-optimizer | Written 2026-09-06 | Covers 2026-09-05 operating date (Saturday WEOFF)*
*Recommendation source: reports/daily/bess-optimizer/2026-09-05.md (filed 2026-09-04)*
*Actuals source: NOT AVAILABLE — FULLY DEGRADED (Tenaska PTP cloud IP blocked; Smartbidder MSAL expired Day 43)*
*Smartbidder benchmark: UNAVAILABLE — AADSTS7000222, Day 43+*
*Proxy baseline: shared/data/pnl/gks/daily/2026-09-02_daily.json (PRODUCTION, most recent)*
