# BESS-Optimizer Self-Review — 2026-09-07
*작성일: 2026-09-08 CT | 어제 결정 vs 실제 결과 delta*

**Review scope**: Sep 09 Stack A 결정 (2026-09-08 filing) vs Sep 07 실제 실적
**Sep 07 actuals status**: FULLY DEGRADED — Tenaska PTP fetch 실패 (Sep 07 flowday 미수신). 수치 비교 불가.
**Reference proxy**: Sep 06 PRODUCTION actuals ($6,232.18) — 유일하게 확인된 최근 실정산.
**Data environment**: Smartbidder ABSENT Day 45+ / Tenaska DEGRADED / AS playbook ABSENT / Enverus ABSENT

---

## 1. Stack A 결정의 주요 근거

**전략**: Duck Curve Charge (HE09-10) + WDPEAK AS Hold (HE11-18) + Evening Discharge (HE19-20)

근거 3가지:

**1) Net load 구조가 에너지 아비트라지를 명확히 지시**
Yes Energy BidClose 데이터 (PRODUCTION, 24행 확인)에서 HE10 net load nadir 32,117 MW (solar 26,873 MW) vs HE20 peak 69,072 MW — 하루 내 36,955 MW 차이. 가격 예측 없이도 저가 충전 / 고가 방전 타이밍이 구조적으로 명확. HE09-10 duck curve trough는 ERCOT에서 가장 신뢰도 높은 저가 신호.

**2) WDPEAK + 8,488 MW 용량 결전 (capacity outage) = AS 구조적 프리미엄**
9월 수요일 WDPEAK + 8.5 GW 이상 설비 정지는 Non-Spin / ECRS 수요를 구조적으로 높인다. Sep 06 PRODUCTION 실적에서 NonSpin $4,535 (85/25 MW) 확인 — WDPEAK AS 청산 패턴 실증. HE11-18 동안 배터리 만충(200 MWh) 상태에서 100 MW AS 제공은 SoC 충돌 없는 최적 윈도우.

**3) 충전 후 방전 순서가 round-trip 효율 손실을 최소화**
HE09-10 충전 → HE11-18 AS hold (에너지 이동 없음) → HE19-20 방전 구조는 충방전 각 1회 (round-trip 85% 효율 1회 적용). 충전과 방전 사이 AS hold가 SoC 보존 역할 — 에너지와 AS의 시간분리로 overlap 회피.

---

## 2. DEGRADED 환경에서 가장 취약한 가정

우선순위 순:

**[취약도 최고] Smartbidder 부재 (Day 45+) — AS 청산가 전혀 불명**
NonSpin $5-15/MWh, ECRS $3-10/MWh 밴드는 구조적 추정 — Smartbidder 청산 신호 없이 자체 도출. Sep 06 실적 기준 NonSpin 실효 단가 $2.74/MWh (총 1,655 MW-h 대비). $5-15 밴드 하단이 실제 청산가보다 여전히 높을 가능성 있음. AS 수익 예상($3,360-$10,400) 중 상단은 Smartbidder 없이는 신뢰하기 어렵다.

**[취약도 높음] SoC 초기값 40 MWh (25%) 가정 — 실제 값 불명**
Sep 07 Tenaska flowday 미수신으로 Sep 07-08 실제 SoC 미파악. 40 MWh는 보수적 기본값이지만:
- 실제 SoC가 낮으면 (0-20 MWh): HE09-10 충전 완료 후 200 MWh 도달 불가 → HE19-20 방전 용량 감소 → 에너지 수익 직접 손실.
- 실제 SoC가 높으면 (100+ MWh): HE09 충전량 감소, HE10에서 덜 충전 → 전략에 큰 영향 없으나 HE09 부하 예측과 불일치.

**[취약도 중간] DA 충전 청산 전제 — 역사적 실행률 불확실**
Sep 06 PRODUCTION에서 DA Energy = $0 (DA 에너지 포지션 미청산 또는 미제출). Sep 09 Stack A는 HE09-10 DA charge를 핵심 전제로 삼는데, DA 충전 청산 실패 시 SoC는 40 MWh로 유지 → HE19-20 방전 가능량 ~37 MWh (190 MWh 대신) → 에너지 수익 ~80% 손실.

**[취약도 낮음] GKS MCC 방향성 (Stage 0 단일 소스)**
MCC 추정값 (-$0.8 HE09-10, +$0.3 HE19-20)은 Stage 0 heuristic — 정량 신뢰도 낮음. 그러나 방향성(충전 시 할인, 방전 시 소폭 가산)은 전략 결정에 영향 없어 취약도 낮음.

---

## 3. 다음 실행 시 개선 사항

**개선 A — AS 수익 하한 앵커를 실측 데이터로 고정 (즉시 적용)**
Smartbidder 부재 시 AS 단가 추정 기준:
- NonSpin: $2.50/MWh (Sep 06 실적 $2.74 기준 보수 하한) — $5-15 밴드 상단 사용 금지
- ECRS: $3.50/MWh (Sep 06 HE20-24 실적 $7.50 대비 50% 할인 — 일반 시간대 적용)
- WDPEAK HE14-20 tight margin 확인 시에만 +$1.00/MWh 가산 허용
- 이유: Sep 06, Sep 02 실적 모두 $2.50-4.00/MWh 범위 → 현재 $5-15 밴드는 일관성 없이 상방 편향됨

**개선 B — DA 에너지 청산 확률을 명시적으로 구분 (즉시 적용)**
수익 시나리오를 두 개로 분리 제시:
- Base (DA 에너지 비청산): AS 수익 + RT 기회 = $4,000-7,000 (Sep 06 수준)
- Upside (DA 에너지 청산): Base + 에너지 아비트라지 $11,000-30,000
- 현재 중앙값 $22,000은 DA 청산 성공을 전제 — 이를 "Upside central"로 명시하고 Base를 별도 라벨링

**개선 C — SoC 초기값 불확실성 전파 (Tenaska 복구 시까지 적용)**
보고서에 SoC 시나리오 두 개 명시:
- SoC=40 MWh (현재 기본값): HE19 84 MW, HE20 100 MW
- SoC=0 MWh (최악): HE09-10 full charge 필요 → SoC 표 동일하나 HE10에 100 MW로 증량 필요 확인
- SoC=100 MWh (낙관): HE09만으로 200 MWh 도달 가능 → HE10 충전 불필요 또는 축소

---

## 4. Sep 06 실적($6,232) 대비 Stack A 예상($22,000)의 신뢰 구간 의미

**명목 배율**: 3.5x ($22,000 / $6,232)

**배율의 구성 분해**:

| 수익 레이어 | Sep 06 실적 | Stack A 중앙 예상 | 차이 |
|---|---:|---:|---:|
| AS (NonSpin + ECRS) | $5,660 | ~$6,880 | +$1,220 (22%) |
| DA Energy | $0 | ~$15,000 (에너지 중앙) | +$15,000 |
| RT Energy | $572 | ~$0 (DA 확약 시 RT 미추가) | -$572 |
| **합계** | **$6,232** | **~$22,000** | **+$15,768** |

**핵심 해석**: $22,000과 $6,232의 차이($15,768) 중 $15,000 이상이 DA 에너지 아비트라지 가정에서 온다. AS 레이어 차이는 $1,220에 불과 — Sep 06 대비 AS 실적은 크게 개선되지 않음.

**신뢰 구간이 말하는 것**:
- Stack A 하한 $14,700 조건: DA 에너지 청산 성공 + 가격 low-end ($60/MWh HE19, $80/MWh HE20) + AS 최소 청산
- Stack A 하한이 $6,232 위에 있는 이유: DA 에너지 청산 가정이 상수로 포함되어 있기 때문
- DA 에너지 청산 실패 시: $14,700 하한이 아닌 $4,000-7,000 (AS only) — Sep 06 수준으로 회귀

**결론**: $22,000 중앙값의 신뢰도는 LOW. DA 에너지 청산 실행률에 대한 Prior가 없는 상태에서 이 숫자는 "DA가 청산된다면"이라는 조건부 기댓값이다. Smartbidder P(DA>RT) 복구 전까지 실질 기댓값은 $8,000-12,000으로 추정하는 것이 합리적 (DA 청산 확률 40-60% 가정 시). Sep 06처럼 AS-only에 머물 위험이 가장 큰 single-point 실패 시나리오.

---

## 5. P0 미결 이슈 (데이터 복구 없이는 self-review 반복 악화)

| 이슈 | 현황 | 영향 |
|---|---|---|
| Smartbidder client_secret 갱신 | Day 45 미해결 (AADSTS7000222) | AS 청산가 예측 전무 — 모든 AS 수익 추정 LOW 신뢰도 |
| Tenaska PTP Ascend IP whitelist | 불규칙 성공/실패 (Sep 07 flowday 실패) | SoC 초기값 불명 — 스케줄 실행 정확도 저하 |
| Sep 07 실정산 소급 | Tenaska 복구 시 우선 조회 필요 | 이 self-review 수치 비교 완성 전제 |

---

*Self-review by bess-optimizer | 2026-09-08 | Sep 09 Stack A filing 기반 | Sep 07 actuals FULLY DEGRADED — delta 비교 불완전*
*Sep 07 실정산 수신 시 본 파일 보완 예정*
