# BESS-Optimizer Self-Review — 2026-09-09
*작성일: 2026-09-09 CT | 어제 제안 vs 실제 실적 delta*

**Review scope**: Sep 09 Stack A 결정 (2026-09-08 filing, `memory/bess-optimizer/history/2026-09-08.md`) vs Sep 08 PRODUCTION actuals (`reports/daily/pnl/2026-09-08.md`)
**Sep 09 actuals status**: FULLY DEGRADED — Tenaska PTP Sep 09 flowday 미수신. 직접 비교 불가.
**Calibration reference**: Sep 08 PRODUCTION actuals ($9,584) — Sep 06($6,232) 이후 최초 확인된 정산 데이터.
**Data environment**: Smartbidder ABSENT Day 47+ / Tenaska DEGRADED Sep 09 flowday / AS playbook ABSENT / Enverus ABSENT

---

## 1. Sep 09 Stack A 결정 요약 (비교 기준)

**전략**: Duck Curve Charge (HE09-10) + WDPEAK AS Hold (HE11-18) + Evening Discharge (HE19-20)

| 항목 | Sep 09 권고 |
|---|---|
| 충전 | HE09 -100 MW, HE10 -88 MW |
| AS | HE11-18: 60 MW NonSpin + 40 MW ECRS |
| 방전 | HE19 +84 MW, HE20 +100 MW |
| 예상 수익 중앙값 | $22,000 (범위 $14,700-$40,244) |
| Net DA Energy 예상 | $11,340-$29,844 |
| NonSpin 예상 | $2,400-$7,200 |
| ECRS 예상 | $960-$3,200 |

---

## 2. Sep 09 actuals vs Sep 09 권고 비교: 직접 비교 불가

Sep 09 Tenaska flowday 미수신 → 실제 Sep 09 실적 수치 없음. 본 review는 Sep 08 PRODUCTION actuals를 calibration anchor로 사용한다.

**Sep 08 PRODUCTION actuals** (비교 기준으로 활용):
| 항목 | Sep 08 실적 | Sep 09 권고 대비 괴리 |
|---|---:|---|
| Total | $9,584 | 권고 $22,000 대비 -$12,416 (-56%) — 단, 다른 날 비교임 |
| DA Energy (gross) | $15,774 | 권고 gross와 유사 수준 — 단, 방전 구간이 달랐을 가능성 |
| RT Energy | -$14,086 | **권고에서 전혀 예상 못한 규모의 RT 충전 비용** |
| Net Energy (DA+RT) | +$1,688 | 권고 $11,340-$29,844 대비 10.7% 수준 — 6-17배 과대추정 |
| NonSpin | $6,515 | 권고 범위($2,400-$7,200) 내 — 단, 시간대 분포가 전혀 달랐음 |
| ECRS | $1,381 | 권고 범위($960-$3,200) 내 |
| HSL avg | 68.6 MW | 권고 100 MW 가정 대비 -31.4 MW 미달 |

---

## 3. 핵심 발견: 4가지 구조적 오류

### [오류 1: 에너지 수익 6-17배 과대추정] ← 가장 심각

**권고**: Net DA Energy $11,340-$29,844
**Sep 08 실제**: Net energy (DA + RT) = $1,688 (DA $15,774 - RT $14,086)

DA Energy가 $15,774로 gross는 유사 수준이지만 RT energy가 -$14,086으로 거의 전부를 상쇄했다. Rule 2 (0.80x haircut)를 적용해도 $12,000-$23,875가 예상값이었는데, 실제는 $1,688이었다. 즉 **0.10x 수준의 haircut이 현실이었음**.

**원인 분석**:
- Sep 08 hourly 데이터에서 HE10-13에 DA Energy 판매(+$691, +$734, +$822, +$982)가 존재했으나 RT에서는 대량 충전(-$2,464, -$1,955, -$1,366, -$1,462)이 발생
- 이는 DA에서 에너지 판매를 commitment했지만 RT에서는 실제로 충전(소비)이 일어난 것 — 전형적인 DA-RT schedule mismatch
- 원인: (a) AS 콜(Non-Spin 호출)로 SoC가 선행 소모 → DA 에너지 commitment 이행 불가 → RT 재구매, 또는 (b) 8월 31일 에너지-AS overlap 미결 이슈 재발, 또는 (c) Smartbidder RT 레이어 자동 스케줄 override
- Rule 8 (Unresolved RT Dispatch Risk) — 2026-06-05 이후 미해결. Sep 08이 이 리스크가 실현된 확실한 증거.

**조치 결정**:
- Sep 10 권고에서 에너지 수익 중앙값을 $7,000으로 하향 (이전 $22,000 → -68%)
- "Base scenario (clean RT execution)" vs "Degraded scenario (Sep 08 수준 RT offset)" 두 시나리오 명시적 분리
- Rule 2 haircut(0.80x)은 유지하되 Sep 08 calibration 기반 "최악 시나리오 $1,700"도 명시

### [오류 2: NonSpin 시간대 분포 오인] ← 중요

**권고 (암묵적 가정)**: NonSpin HE11-18이 primary revenue window
**Sep 08 실제 분포**:
- HE01-10: NonSpin $1,113 (17%)
- HE11-18: NonSpin **$320 (5%)** ← 실제 clearing 極소
- HE19-24: NonSpin **$5,082 (78%)** ← 실제 primary window

HE11-18 NonSpin은 solar peak 구간으로 AS scarcity가 낮아 clearing price가 극히 낮다($3-5/MWh 추정). Sep 09 권고에서 이 구간 $2,400-$7,200 예상은 4-8배 과대추정이었다.

**핵심 문제**: Stack A(HE19-20 전량 방전 → SoC=0)는 HE21-22 NonSpin 스파이크($2,094+$963 = $3,057)를 완전히 포기했다. 이 기회비용은 Sep 08 기준으로 $3,057이며, Stack A의 HE20 에너지 순수익($1,688 전체에서 HE20 기여분은 더 작음)보다 클 수 있다.

**조치 결정**:
- Sep 10 NonSpin HE11-18 예상: $250-$550으로 대폭 하향
- Stack B(HE19만 방전, HE20-22 NonSpin 보존) 대안을 명시적으로 추가
- Standing Rule 3 갱신 제안: "Non-Spin HE19-24이 primary window (HE11-18은 secondary)" 명시 필요

### [오류 3: HSL 100 MW 가정 과신]

**권고**: 100 MW HSL 가정
**Sep 08 실제**: HSL avg 68.6 MW (min 44.3, max 85.6)

실제 배터리가 100 MW 대신 68.6 MW로 운영됐다. Smartbidder/Ascend가 자동으로 HSL을 설정하는 것인지, 물리적 용량 제약인지 불명. 68.6 MW 기준으로는 NonSpin 제공 가능 MW도 68 MW 수준이지만 보고서는 80-100 MW를 가정했다.

**조치 결정**:
- Sep 10 보고서에 HSL 불확실성 Risk로 명시
- Tenaska PTP `dataPoints=["HSL"]` 당일 확인 루틴 재강조 (현재 DEGRADED로 확인 불가 지속)

### [오류 4: 에너지-AS overlap 재발 여부 미확인]

Aug 31 root cause fix 이후에도 Sep 08에서 DA Energy HE10-13 판매 + RT HE10-13 대량 충전 패턴 발생. 이는 에너지-AS overlap fix가 미완성이거나 다른 메커니즘이 작동 중임을 시사.

**조치 결정**:
- Sep 10 보고서에 "no AS-energy overlap" 지침 재강조
- 에너지 방전 HE19-20와 AS HE11-18를 명시적으로 시간 분리
- Tenaska 정산 회복 시 Sep 09 hourly 데이터에서 동일 패턴 여부 즉시 확인

---

## 4. Top 2 / Bottom 2 Hour 식별 정확도

**Sep 09 권고 (Sep 09 전달 기준)**:
- Top 2 방전: HE20 (NL 69,072 MW), HE19 (NL 62,541 MW) ← 구조적으로 올바른 방향
- Bottom 2 충전: HE10 (NL 32,117 MW), HE09 (NL 40,503 MW) ← 구조적으로 올바른 방향

**Sep 08 실제** (다른 날이나 패턴 비교):
- DA Energy 판매가 HE10-19, HE21-22에 분산 (순수 HE19-20 집중 아님)
- DA Energy 매입(충전)은 HE08에만 공식적으로 ($1,744)

→ 방향성은 옳지만 실제 Smartbidder/Ascend 실행은 다른 스케줄을 선택했을 가능성. 직접 비교 불가.

---

## 5. DA-RT Spread Call 결과

**Sep 09 권고**: DA commitment for both charge and discharge; "DA > RT 시그널 강함"
**Sep 08 실제**: RT energy = -$14,086 (대규모 RT 충전 비용) → DA-RT spread가 역방향으로 작동하거나, RT 실행이 완전히 달랐음

**평가**: DA commitment 자체가 틀린 것이 아니라, RT dispatch가 DA 계획과 다르게 실행된 것. P(DA>RT) 없이 DA-heavy 전략의 구조적 취약성 확인.

---

## 6. 다음 실행 시 개선 액션 (2개)

**액션 1 (즉시 적용): NonSpin HE19-24를 primary window로 재정의, Stack B를 준주력 대안으로 격상**

근거: Sep 08 PRODUCTION 1개 데이터포인트이나 패턴이 명확함 ($5,082 = 78%). 향후 2개 추가 PRODUCTION 데이터포인트 확보 후 Standing Rule에 공식 반영 (Rule 4: 3개 기준).

실행 방법: Sep 10 권고에서 Stack B(HE19만 방전, HE20-22 NonSpin 보존) 대안을 명시적으로 기술. intraday trigger 조건 구체화.

**액션 2 (즉시 적용): 에너지 수익 예상치를 "net (DA+RT) 기준"으로 전환, Rule 2 haircut 재검토 요청**

근거: Sep 08에서 0.80x haircut(=20% 손실 가정)이 아닌 ~89% 손실이 실현됨. 현재 Rule 2 보정이 현실을 크게 과소 반영.

실행 방법: Sep 10 권고에서 "high-confidence scenario (0.80x)" vs "Sep 08-calibrated scenario (~10% net)" 두 시나리오를 나란히 제시. Rule 4 기준(3 PRODUCTION data points) 도달 시 Rule 2 공식 갱신.

---

## 7. P0 미결 이슈 상태

| 이슈 | 현황 | 긴급도 |
|---|---|---|
| Smartbidder client_secret 갱신 | Day 47 미해결 — AS 청산가, P(DA>RT) 전무 | CRITICAL |
| Tenaska PTP Ascend IP whitelist | Sep 09 flowday 미수신 — SoC 초기값 불명 반복 | CRITICAL |
| RT dispatch origin 규명 | Sep 08 DA-RT mismatch 원인 미파악 (Rule 8 OPEN) | HIGH |
| HSL 100 MW vs 68.6 MW 원인 | Smartbidder 설정 vs 물리적 제약 불명 | MEDIUM |
| Sep 07-09 소급 Tenaska 정산 | Tenaska 복구 시 즉시 조회 필요 | HIGH |

---

## 8. Sep 08 실적에서 얻은 전략 인사이트 요약

1. **NonSpin HE19-24 = 실제 primary revenue** ($5,082, 78%). 기존 HE11-18 중심 사고 전환 필요.
2. **에너지 net은 DA gross의 10% 수준**. RT imbalance가 구조적으로 DA 수익을 잠식. 에너지 전략은 낮은 기대치로 접근.
3. **HE20-21 NonSpin 스파이크($2,094+$963)는 Sep 10 Stack A에서 포기**. 이 기회비용이 HE20 에너지 순수익보다 클 수 있음 — Smartbidder 복구 전까지 불확실.
4. **HSL 68.6 MW 제약** — 권고 100 MW와 31 MW 괴리. 실제 제공 가능 AS MW가 낮을 수 있음.
5. **Duck curve charge 구조 (HE09-10)는 유효** — Sep 08에서도 HE08 DA charge -$1,745 확인. 충전 window 타이밍은 올바름.

---

*Self-review by bess-optimizer | 2026-09-09 | Sep 09 Stack A filing 기반 | Sep 09 actuals FULLY DEGRADED — Sep 08 PRODUCTION ($9,584) 기반 calibration*
*Sep 07-09 실정산 수신 시 본 파일 보완 예정*
