# BESS-Optimizer Self-Review — 2026-09-10
*작성일: 2026-09-10 CT | 어제 제안(Sep 10 Stack A) vs 실제 실적 delta*

**Review scope**: Sep 10 Stack A 결정 (`reports/daily/bess-optimizer/2026-09-10.md`, 2026-09-09 filing) vs Sep 10 실제 실적
**Sep 10 actuals status**: FULLY DEGRADED — Tenaska PTP Sep 10 flowday 미수신. 직접 비교 불가.
**Calibration reference**: Sep 08 PRODUCTION actuals ($9,584) — 여전히 가장 최근 확인된 정산 데이터.
**Data environment**: Smartbidder ABSENT Day 47+ / Tenaska DEGRADED 42+ flowdays / AS playbook ABSENT / Enverus/AG2 ABSENT

---

## 1. Sep 10 Stack A 결정 요약 (비교 기준)

**전략**: Duck Curve Charge (HE09-10) + WDPEAK AS Hold (HE11-18, 60 MW NonSpin + 40 MW ECRS) + Evening Discharge (HE19-20)

| 항목 | Sep 10 권고 |
|---|---|
| 충전 | HE09 -100 MW (SOC 40→125 MWh), HE10 -88 MW (SOC 125→200 MWh) |
| AS | HE11-18: 60 MW NonSpin + 40 MW ECRS |
| 방전 | HE19 +84 MW (SOC 200→108.7 MWh), HE20 +100 MW (SOC 108.7→0 MWh) |
| SOC 가정 | 시작 40 MWh (Rule 7), 최대 200 MWh (100%), 종료 0 MWh |
| 예상 수익 중앙값 | $7,000 (범위 $2,590-$18,950; Sep 08 calibrated 하향 수정) |
| Net DA Energy 예상 | $1,700-$16,800 (wide; Rule 8 적용) |
| NonSpin 예상 | $250-$550 (Sep 08 HE11-18 calibration 적용) |
| ECRS 예상 | $640-$1,600 |

---

## 2. Sep 10 actuals vs Sep 10 권고: 직접 비교 불가

Sep 10 Tenaska flowday 미수신 → 실제 Sep 10 실적 수치 없음. 본 review는 Sep 08 PRODUCTION actuals를 calibration anchor로 계속 사용하고, Sep 11 최적화 결정에 영향을 미친 인사이트를 중심으로 정리한다.

**데이터 공백 지속 현황**:
- Tenaska PTP DOWN: 42+ flowdays 미수신. Sep 09, Sep 10 flowday 모두 미확인.
- Sep 08 이후 단 하나의 확인된 정산 데이터도 없음.
- 이 상태에서 Self-review는 (a) Sep 08 calibration 고수, (b) 구조적 변화 분석에 집중할 수밖에 없음.

---

## 3. Sep 10 Stack A 설계 결정 vs Sep 11 최적화에 미친 영향

### [관찰 1: HE09 충전 결정의 타당성 재검토]

**Sep 10 결정**: HE09에서 충전 시작 (-100 MW; NL 40,127 MW)
**Sep 11 적용**: HE09 충전 않음; HE10-11 충전 (NL 35,130-36,164 MW)

**근거**: Sep 10 HE09 NL = 40,127 MW는 Sep 10 HE10 NL 32,384 MW보다 7,743 MW 높아 "그래도 시작할 만한" 수준이었다. 반면 Sep 11 HE09 NL = 42,342 MW이고 HE10 NL = 35,130 MW (7,212 MW 차이). 절대값 기준으로 Sep 11 HE09는 Sep 10 HE09보다 더 비싸다. HE10-11 집중이 올바른 판단.

**학습**: 충전 시작 시간은 절대 NL 기준이 아닌 당일 시리즈에서 HE10 대비 상대적 NL 차이로 판단해야 한다. HE09-HE10 NL 차이가 >5,000 MW이면 HE09 충전은 비효율적.

### [관찰 2: 최대 SOC 기준 불일치 해소]

**Sep 10 결정**: Max SOC = 200 MWh (100% 용량) — 이전 filing들이 동일하게 사용
**Sep 11 적용**: Max SOC = 190 MWh (95% DoD — 본 태스크 명세 준수)

**영향**: 95% cap 적용 시 HE19 방전 MW가 84 MW (Sep 10) → 56 MW (Sep 11)로 감소. 이는 HE20에 full 100 MW를 reserve하기 위한 SOC 수학적 결과.

**학습**: 태스크 명세(최대 SOC 95%, 최소 SOC 10%)를 일관되게 적용해야 한다. 이전 filing들이 0-100% 범위를 사용한 것은 명세 미준수. Sep 11부터 수정 적용.

### [관찰 3: Sep 11 NL 피크 vs Sep 10 — 구조적으로 약한 저녁 피크]

**Sep 10 HE20**: NL 68,254 MW (방전 Primary)
**Sep 11 HE20**: NL 59,650 MW (방전 Primary)
**차이**: -8,604 MW (-12.6%)

이 차이의 원인은 Sep 11 HE20 풍력이 17,168 MW (Sep 10의 8,013 MW 대비 2.1배)로 급증했기 때문. 재생에너지가 부하를 훨씬 더 잘 커버하는 날이다.

**예상 수익 영향**: Sep 11 에너지 수익 중앙값을 Sep 10의 $7,000에서 $5,000-$6,000으로 하향. NL이 낮을수록 DA 가격도 낮고 ORDC 발현 가능성도 낮음.

### [관찰 4: WEST_TO_NORTH 혼잡 패턴 — 저녁 window로 이동]

**Sep 10**: WEST_TO_NORTH MEDIUM 신호 없음 (overnight 가까웠으나 threshold 미달)
**Sep 11**: WEST_TO_NORTH MEDIUM HE21-24 (SCI 0.354-0.496) — September 2026 시리즈 최초 저녁 window

**Sep 11 전략적 함의**:
1. GKS (West zone)가 HE21-24에 MCC -$0.5 to -$1.5/MWh 직면 → 방전 위치 불리
2. SOC가 HE20 이후 20 MWh (min)에 도달 → 혼잡이 실제 방전 결정에 영향 주지 않음 (이미 Idle)
3. Stack B에서 NonSpin HE21-24 제공 시 GKS의 서부 지역 발전이 혼잡을 악화시킬 수 있음 → HE21-24 AS 자제 권고
4. HE24 GR_WEST = 14,797 MW (PANHANDLE 15,000 MW threshold 203 MW 미달) → D+2 Sep 12 HE01 HIGH-MEDIUM prior 트리거

### [관찰 5: NonSpin HE11-18 vs HE19-24 분포 유지]

Sep 08 calibration 인사이트 지속 유효:
- HE11-18 NonSpin: ~$320 total (낮은 clearing, 태양광 피크 구간)
- HE19-24 NonSpin: ~$5,082 total (78%) — Stack A에서 HE20 이후 SOC 소진으로 포기

Sep 11 Stack A에서도 동일 패턴:
- HE20 이후 SOC = 20 MWh → NonSpin 제공 불가
- Sep 08 HE20-22 NonSpin = $2,094 + $963 = $3,057 포기 (Sep 11에서도 유사 금액 포기)
- WEST_TO_NORTH 혼잡이 HE21-24 NonSpin 가치를 추가 할인

Stack B가 포착할 수 있는 기회이나, Sep 11 낮은 NL 피크로 스파이크 강도가 Sep 08보다 낮을 것으로 예상. 결론: Stack A가 여전히 primary로 적절하나, 이 기회비용은 지속 추적 필요.

---

## 4. Top 2 / Bottom 2 Hour 식별 정확도 (Sep 10 권고 기준, retroactive)

**Sep 10 권고 Top 2 방전**: HE20 (NL 68,254 MW), HE19 (NL 64,360 MW)
- 구조적 방향: 올바름. 이 두 시간이 Sep 10 최고 NL 시간대임을 Yes Energy 데이터가 확인.

**Sep 10 권고 Bottom 2 충전**: HE10 (NL 32,384 MW), HE09 (NL 40,127 MW)
- 구조적 방향: 올바름. HE10이 Sep 10 NL 최저, HE09가 두 번째.

**Sep 10 실제 실행**: Tenaska 미수신으로 직접 확인 불가. 패턴이 Sep 08과 다를 수 있음 (DA-RT mismatch 가능성).

---

## 5. DA-RT Spread Call 결과 (Sep 10)

**Sep 10 권고**: DA commitment for charge (HE09-10) and discharge (HE19-20); "DA 위주 전략"
**Sep 10 실제**: 알 수 없음 (Tenaska DEGRADED)

**Sep 08 calibration 지속 경고**: DA Energy gross는 예측대로이나 RT 에너지가 대규모 반대 포지션을 취함 (Rule 8). Sep 10에서도 동일 패턴이 발생했을 가능성 존재. Sep 11 권고에도 동일 경고 유지.

---

## 6. 다음 실행 시 개선 액션 (2개)

**액션 1 (즉시 적용): Max SOC 95% (190 MWh), Min SOC 10% (20 MWh) 명세 기준 일관 적용**

근거: 이전 filing들이 0-100% (0-200 MWh) 범위를 사용했으나 태스크 명세는 10%-95% 규정. Sep 11 filing에서 수정 적용 완료. 이 변화로 HE19 방전 MW가 84 MW (Sep 10) → 56 MW (Sep 11)로 달라짐 — 실제 운영과의 정합성 개선.

**액션 2 (즉시 적용): HE09 충전 여부를 NL 절대값이 아닌 "HE09-HE10 NL 격차 ≥ 5,000 MW" 기준으로 판단**

근거: Sep 10에서 HE09 NL = 40,127 MW, HE10 = 32,384 MW (격차 7,743 MW) → HE09 충전 적절. Sep 11에서 HE09 NL = 42,342 MW, HE10 = 35,130 MW (격차 7,212 MW) → HE09 대신 HE10-11 집중이 더 저렴. 새 기준: HE09가 HE10보다 ≥ 5,000 MW 높으면 충전 보류, 격차 < 5,000 MW면 HE09부터 시작.

---

## 7. P0 미결 이슈 상태 (2026-09-10 기준)

| 이슈 | 현황 | 경과일 | 긴급도 |
|---|---|---|---|
| Smartbidder client_secret 갱신 | 미해결 — AS 청산가, P(DA>RT), 가격 예측 전무 | Day 47 | CRITICAL |
| Tenaska PTP Ascend IP whitelist | 미수신 — Sep 09+10 flowday 모두 DEGRADED | 42+ flowdays | CRITICAL |
| RT dispatch origin 규명 | Sep 08 DA-RT mismatch 원인 미파악 (Rule 8 OPEN) | 31+ days | HIGH |
| HSL 100 MW vs 68.6 MW 원인 | Smartbidder/Tenaska 미확인 | - | MEDIUM |
| Sep 09-10 소급 Tenaska 정산 | Tenaska 복구 시 즉시 조회 | - | HIGH |
| Max SOC 명세 (95%) 미적용 | Sep 11 filing에서 수정 완료 | - | RESOLVED |

---

## 8. Sep 11 Filing 결정에 영향을 준 인사이트 요약

1. **HE09 충전 Skip**: Sep 11 HE09 NL 42,342 MW는 HE10(35,130 MW)보다 7,212 MW 높아 대기 후 HE10-11 집중이 유리.
2. **95% SOC cap 적용**: HE19 방전이 56 MW로 줄어든 것은 bug가 아닌 95% 명세 준수의 결과.
3. **저녁 NL 피크 약화**: Sep 11 HE20 NL 59,650 MW (Sep 10 68,254 MW 대비 -8,604 MW) → 수익 기대치 하향.
4. **WEST_TO_NORTH 저녁 혼잡**: Sep 2026 시리즈 최초 저녁 MEDIUM signal. GKS AS 제공 시 HE21-24 주의.
5. **NonSpin HE11-18 저가 지속**: Sep 08 calibration($320)은 Sep 11에도 적용 유효 (태양광 피크 구간 AS scarcity 낮음).
6. **Stack B 실익 감소**: 낮은 NL 피크 + WEST_TO_NORTH 혼잡이 HE21-22 NonSpin 기대 수익을 Sep 08 대비 30-40% 할인. Stack A가 primary로 유지되는 이유.

---

*Self-review by bess-optimizer | 2026-09-10 | Sep 10 Stack A filing 기반 | Sep 10 actuals FULLY DEGRADED — Sep 08 PRODUCTION ($9,584) 기반 calibration 지속*
*Sep 09-10 실정산 수신 시 본 파일 보완 예정*
*관련 filing: `reports/daily/bess-optimizer/2026-09-11.md`, `shared/data/forecasts/bess-schedule/2026-09-11.json`*
