# BESS-Optimizer Self-Review — 2026-09-11

*작성일: 2026-09-12 CT | 어제(Sep 11) Stack A 권고 vs Sep 11 RT 실적 delta*
*Review scope: `reports/daily/bess-optimizer/2026-09-11.md` (filed 2026-09-10) vs `shared/data/pnl/gks/hourly/2026-09-11_energy_as_detail.json`*
*Sep 11 Tenaska actuals: PARTIAL — RTEIAMT + Real_Time_Energy_Imbalance_Volume data AVAILABLE (첫 Tenaska 실데이터 수신 since Sep 08). DA 정산 및 Smartbidder benchmark: 여전히 UNAVAILABLE.*

---

## 1. Sep 11 Stack A 권고 요약 (비교 기준)

**전략**: Friday WDPEAK — Solar Canyon Charge HE10-11 + AS Hold HE12-18 + Evening Discharge HE19-20

| HE | 권고 모드 | 권고 MW | SoC (전/후, MWh) |
|:---:|---|---:|---|
| HE01-09 | IDLE | 0 | 40.0 / 40.0 |
| HE10 | **Charge DA** | -100 | 40.0 → 125.0 |
| HE11 | **Charge DA** | -77 | 125.0 → 190.0 |
| HE12-18 | **AS Hold** (60 MW NonSpin + 40 MW ECRS) | 0 | 190.0 / 190.0 |
| HE19 | **Discharge DA** | +56 | 190.0 → 129.1 |
| HE20 | **Discharge DA** | +100 | 129.1 → 20.0 |
| HE21-24 | IDLE | 0 | 20.0 / 20.0 |

권고 기준 예상 수익: $2,200-$22,945 (중앙값 $6,000, DEGRADED)

---

## 2. 실제 RT 운영 (Tenaska RTEIAMT 데이터 기반)

### 2-A. 시간별 집계 (CT 기준, UTC-5)

| HE (CT) | RTEIAMT ($) | Imbalance Vol (MWh) | Implied 단가 | 해석 |
|:---:|---:|---:|---:|---|
| HE01 | +19.06 | 0.032 | — | IDLE 일치 (소량 imbalance) |
| HE02 | +19.03 | 0.001 | — | IDLE 일치 |
| HE03 | +14.43 | 0.018 | — | IDLE 일치 |
| HE04 | +12.94 | 0.005 | — | IDLE 일치 |
| HE05 | +11.25 | 0.036 | — | IDLE 일치 |
| HE06 | +13.03 | 0.006 | — | IDLE 일치 |
| HE07 | +15.09 | 0.008 | — | IDLE 일치 |
| HE08 | +18.11 | 0.000 | — | IDLE 일치 |
| HE09 | +17.61 | 0.000 | — | IDLE 일치 |
| **HE10** | **+1,165.17** | **0.000** | N/A | **권고: Charge. 실제: AS 용량비 수익 (에너지 imbalance 없음)** |
| **HE11** | **+1,949.43** | **0.000** | N/A | **권고: Charge. 실제: AS 용량비 수익 (최대)** |
| **HE12** | **+1,373.33** | **0.000** | N/A | **권고: AS. 실제: AS 용량비 수익 (일치)** |
| HE13 | +59.92 | 0.000 | — | AS hold, 낮은 clearing |
| **HE14** | **-13.50** | **0.920** | -$14.67 | **전환점 — 충전 imbalance 시작** |
| **HE15** | **-2,582.48** | **28.976** | -$89.12 | **충전 at $89/MWh — 피크 시간대 고비용 충전** |
| **HE16** | **-3,494.04** | **35.137** | -$99.44 | **최대 충전 비용 ($99/MWh)** |
| **HE17** | **-3,101.51** | **33.159** | -$93.53 | **지속 고비용 충전** |
| **HE18** | **-1,158.24** | **11.624** | -$99.65 | **충전 종료 직전** |
| **HE19** | **-406.88** | **4.578** | -$88.88 | **권고: Discharge +56 MW. 실제: 충전 imbalance 지속** |
| HE20 | +109.92 | 0.000 | — | 권고: Discharge +100 MW. 실제: AS 또는 소량 에너지 정산 |
| HE21 | +58.07 | 0.000 | — | IDLE (SoC 소진) |
| HE22 | +36.38 | 0.000 | — | IDLE |
| HE23 | +25.63 | 0.000 | — | IDLE |
| HE24 | +20.10 | 0.004 | — | IDLE |

**Sep 11 Net RTEIAMT (CT 전일): $-5,818**

---

## 3. Delta 분석 — 권고 vs 실제

### [Delta 1: HE10-11 Charge → AS로 대체됨] ★ 핵심 편차

**권고**: HE10 -100 MW Charge, HE11 -77 MW Charge
**실제**: HE10 RTEIAMT +$1,165 (vol=0), HE11 RTEIAMT +$1,949 (vol=0)

에너지 imbalance 볼륨 = 0 이지만 RTEIAMT 대규모 양수. 이는 에너지 충전이 아닌 **AS 용량비 (NonSpin/ECRS capacity fee + 활성화 비용)** 정산을 의미한다. GKS는 HE10-11에 충전 대신 AS를 제공했다.

**원인**: bess-optimizer 권고와 실제 입찰이 불일치. GKS 실제 입찰은 HE10-11에 AS(NonSpin/ECRS)로 제출된 것으로 추정. Tenaska 또는 잔존 Smartbidder 로직이 다른 스케줄을 실행.

**결과**: AS 수익 HE10-11 = $3,115 (실제 추가 수익). 단, 충전 기회 손실로 HE19-20 방전 불가.

**AS 지급 합계 HE10-12**: +$4,488

### [Delta 2: HE14-19 고비용 충전 — 권고 없는 행동] ★★ 최대 손실 요인

**권고**: HE14-18 AS Hold, HE19 Discharge +56 MW
**실제**: HE14-19 에너지 충전 imbalance — 평균 $89-100/MWh에 총 113.4 MWh 충전

| HE | 충전량 (MWh) | 단가 ($/MWh) | 비용 ($) |
|:---:|---:|---:|---:|
| HE14 | 0.9 | 14.67 | -13.5 |
| HE15 | 29.0 | 89.12 | -2,582 |
| HE16 | 35.1 | 99.44 | -3,494 |
| HE17 | 33.2 | 93.53 | -3,102 |
| HE18 | 11.6 | 99.65 | -1,158 |
| HE19 | 4.6 | 88.88 | -407 |
| **합계** | **114.4** | **$91.5 avg** | **-$10,757** |

이는 권고와 정반대의 행동이다. 덕커브 저가 구간(HE10-11, 예상 ~$15-25/MWh)이 아닌 **오후 피크 고가 구간**에 충전했다.

**비교**: 권고대로 HE10-11에 177 MWh × $20/MWh avg = -$3,540 충전 비용 vs 실제 HE14-19에 114 MWh × $91/MWh = -$10,411. **차이: -$6,871** (실제가 $6,871 더 나쁨)

### [Delta 3: HE19 방전 불이행] 

**권고**: HE19 Discharge +56 MW
**실제**: HE19 RTEIAMT -$407 (충전 imbalance 4.6 MWh 지속)

HE19 방전이 실행되지 않았다. GKS는 여전히 충전 모드에서 벗어나지 못했다. DA 입찰에서 HE19 discharge bid가 없었거나 미청산된 것으로 추정.

**손실**: DA 방전 미실행 → 예상 수익 +$3,000-$8,000 (HE19 56 MW) 포기.

### [Delta 4: HE20 소규모 정산] 

**권고**: HE20 Discharge +100 MW
**실제**: HE20 RTEIAMT +$110 (vol=0)

소규모 양수 RTEIAMT but 볼륨 = 0. AS 용량비 소량 또는 잔여 에너지 정산 가능성. 100 MW full dispatch는 실행되지 않은 것으로 보인다.

**손실**: 예상 수익 +$8,000-$20,000 (HE20 100 MW 방전) 포기.

---

## 4. 수익 추정 비교

| 항목 | 권고 기준 예상 ($) | 실제 RT RTEIAMT ($) | 비고 |
|---|---:|---:|---|
| AS HE10-12 | 0 (AS는 HE12-18 예상) | +4,488 | 예상보다 조기 AS 수익 (HE10-11 포함) |
| AS HE12-18 | +1,100-$2,350 | ~$60 (HE13만) | 대부분 AS가 HE10-12로 이동한 효과 |
| 충전비용 HE10-11 | -$2,655 (177 MWh × ~$15/MWh) | $0 | 충전 미실행 |
| 충전비용 HE14-19 | $0 (AS hold + discharge) | **-$10,757** | 고비용 피크 충전 = 최대 손실 |
| 방전수익 HE19-20 | +$11,000-$28,000 (central ~$14,000) | ~$110 | 방전 미실행 |
| **Net RT RTEIAMT** | — | **-$5,818** | — |

**Smartbidder benchmark**: ABSENT Day 49+ — 비교 불가.

**핵심**: DA 정산 데이터 없이 전체 P&L 계산 불가하지만, RT RTEIAMT -$5,818은 심각한 역방향 포지션을 나타낸다. AS HE10-12에서 $4,488 수익했으나, 피크 시간대 고비용 충전 -$10,757이 이를 압도했다.

---

## 5. Top 2 / Bottom 2 Hour 식별 정확도

| 항목 | 권고 | 실제 | 정확도 |
|---|---|---|---|
| Top 2 방전 시간 | HE20(NL 59,650), HE19(NL 55,783) | 실행 안됨 (HE19/20 방전 미실행) | 방향 옳음; 실행 편차 |
| Bottom 2 충전 시간 | HE10(NL 35,130), HE11(NL 36,164) | 충전 미실행 — GKS는 HE15-17(NL 48,597-50,524)에 충전 | **방향 완전 반전** — 최악 시간대에 충전 |

**충전 시간 오류**: 실제 충전은 NL 35,130-36,164 MW 구간(HE10-11, 최저 NL)이 아닌 NL 48,597-50,524 MW 구간(HE15-17, 고 NL)에서 발생. 이는 최적 충전 단가 대비 약 4-6배 비싼 구간.

---

## 6. DA-RT Spread Call 결과

**권고 spread call**: "DA 위주, 에너지 arbitrage 중심 (Rule 8 경고 포함)"
**실제**: DA sell(방전) 미실행. RT에서 역방향 충전. Rule 8 RT mismatch 재확인.

**Sep 08 Rule 8 패턴 반복 확인**: Sep 08 (DA Energy $15,774 gross, RT -$14,086) 이후 Rule 8 경고를 지속 carry-forward했으나, Sep 11에서도 동일한 DA-RT 불일치 구조가 나타났다. 이번에는 형태가 달랐다:
- Sep 08: DA 방전 → RT에서 역매수 (DA sell, RT buy-back)
- Sep 11: 방전 미실행 + 피크 시간 충전 (역방향 cycle)

---

## 7. MinSOC 관찰 (HSL 데이터)

`2026-09-11_hsl.json` 초기 데이터 (HE01 UTC 05:00-06:00Z):
- `MinSOC` = **8.35%** (일정 유지)

8.35% × 200 MWh = **16.7 MWh** — 권고 최소 SoC 기준인 20 MWh(10%)보다 낮은 기준이 HSL에 설정되어 있음. 실제 Tenaska/SCED 최소 SoC 제약이 권고 기준과 다를 수 있다.

**학습**: 실제 운영 MinSOC(8.35% = 16.7 MWh)가 권고 MinSOC(10% = 20 MWh)보다 낮다. SCED 입찰 시 Tenaska가 제출하는 MinSOC 파라미터 확인 필요. 차이가 있으면 권고를 실제 파라미터로 정렬해야 함.

---

## 8. 다음(Sep 13 Saturday) 스케줄 조정 포인트

**조정 1 (즉시): 피크 시간대 충전 방지 명시**

Sep 11 최대 손실 원인 = HE14-19에 $89-100/MWh 충전. Sep 13 권고에 명시 경고 추가:
- "HE13 이후 충전 금지 (NL 상승 구간 = 고가 시간대)"
- HE10-11 충전 bid ceiling을 $25-30/MWh로 명확히 제한하고, 충전 시간은 반드시 HE10-11로 한정

**조정 2 (즉시): Rule 8 강화 — AS 제공 시간과 에너지 충전/방전 시간 분리 확인**

Sep 11에서 HE10-11 AS vs Charge 혼선이 발생했다. Sep 13 권고에서:
- 에너지 충전(HE10-11)과 AS 제공(HE12-18) 시간대가 명확히 분리되어야 함
- DA 입찰에서 HE10-11은 CHARGE_DA 전용으로 AS 입찰 제출 배제 (에너지-AS 중복 방지는 Aug 31 fix 이후 적용 중이나, HE10-11 AS 대체 혼선이 재발한 것 확인)

**조정 3 (Sep 13 구조 고려): Saturday WKND 패턴 반영**

Sep 13은 Saturday → WKND 하중 패턴:
- 상업 부하 감소 → NL 피크 약화 예상
- 덕커브는 동일하게 HE10-11 구간이 가장 저렴할 가능성 높음
- 방전 피크 HE19-20보다 HE18-19로 앞당겨질 수 있음 (상업부하 조기 감소)
- AS 제공 규모를 확장할 여지 있음 (피크 강도 약할수록 AS 우선)

---

## 9. P0 미결 이슈 현황 (2026-09-12 기준)

| 이슈 | 현황 | 경과일 | 긴급도 |
|---|---|---|---|
| Smartbidder client_secret 갱신 | 미해결 | **Day 49** (2026-07-25~) | CRITICAL |
| Tenaska PTP Ascend IP whitelist | Sep 11 데이터 수신 성공 — 부분 복구 가능성. 단, full settlement 데이터 여전히 없음 | 미확인 | CRITICAL → MONITORING |
| Rule 8 RT dispatch mismatch | Sep 11 재확인 — 메커니즘 여전히 미파악. 피크 시간 고비용 충전 구조적 반복 위험 | 34+ days | HIGH |
| MinSOC 파라미터 불일치 (8.35% vs 10%) | 이번 review에서 신규 발견 | 신규 | MEDIUM |
| HE10-11 AS/Charge 혼선 | Sep 11 재발 | 신규 | HIGH |

---

## 10. 요약

**Sep 11 실적 핵심**:
- GKS는 권고와 반대 패턴으로 운영됨: HE10-12에 AS로 $4,488 수익, HE14-19에 피크 시간 충전으로 $10,757 손실, 방전 미실행
- Net RT RTEIAMT = **-$5,818** (Sep 11 하루치)
- 권고 대비 최악 편차: 충전 시간이 덕커브(HE10-11, ~$20/MWh 예상)에서 피크(HE15-17, $89-100/MWh)로 역전

**핵심 학습 2개**:
1. **"충전은 HE10-11에만"** 원칙을 입찰 수준에서 강제하지 않으면 SCED/Tenaska가 다른 시간에 충전을 배치할 수 있다. Sep 13 권고에 명시적 제한 추가.
2. **HE10-11에서 AS vs Charge 혼선** — AS 입찰과 충전 입찰이 동일 HE에 공존하면 한쪽이 배제된다. HE10-11은 충전 전용으로 지정하고, AS 입찰 시작은 HE12부터로 제한.

---

*Self-review by: bess-optimizer | 2026-09-12 CT*
*데이터: Sep 11 Tenaska RTEIAMT (PARTIAL — DA 정산/Smartbidder benchmark 없음)*
*관련 권고: `reports/daily/bess-optimizer/2026-09-11.md` (filed 2026-09-10)*
*MinSOC 출처: `shared/data/pnl/gks/hourly/2026-09-11_hsl.json`*
*Sep 11 actuals status: PARTIAL — RT 운영 패턴 파악 가능; 전체 P&L (DA + AS 정산) 미확인*
