# BESS-Optimizer Self-Review — 2026-09-13

*작성일: 2026-09-13 CT | Sep 12 권고 vs 실적 delta (Sep 14 권고 파일 전)*
*Review scope: `reports/daily/bess-optimizer/2026-09-12.md` (filed 2026-09-11) vs Sep 12 실적*
*Sep 12 Tenaska actuals: UNAVAILABLE — DOWN 43+ flowdays; Sep 11 PARTIAL만 입수 (Sep 11 self-review 참고)*

---

## 1. Sep 12 Stack A 권고 요약 (비교 기준)

**전략**: Saturday WEPEAK — EXTREME Duck Canyon Charge HE10-11 + AS Hold HE12-18 + Evening Discharge HE19-20

| HE | 권고 모드 | 권고 MW | SoC (전/후, MWh) |
|:---:|---|---:|---|
| HE01-09 | Idle | 0 | 40.0 / 40.0 |
| HE10 | Charge DA -100 MW | -100 | 40.0 → 125.0 |
| HE11 | Charge DA -77 MW | -77 | 125.0 → 190.0 |
| HE12-18 | AS Hold (60 NS + 40 ECRS) | 0 | 190.0 / 190.0 |
| HE19 | Discharge DA +56 MW | +56 | 190.0 → 129.1 |
| HE20 | Discharge DA +100 MW | +100 | 129.1 → 20.0 |
| HE21-24 | Idle | 0 | 20.0 / 20.0 |

권고 예상 수익: $8,000-$12,000 (중앙, DEGRADED)

---

## 2. 실적 데이터 가용성

| 데이터 | 상태 | 비고 |
|---|---|---|
| Tenaska RTEIAMT Sep 12 | UNAVAILABLE | 43+ flowdays pending; 직접 검증 불가 |
| Smartbidder Sep 12 benchmark | UNAVAILABLE | Day 49+ client_secret expired |
| Tenaska RTEIAMT Sep 11 | PARTIAL — reviewed in 2026-09-11 learnings | DA settlement 미수신; RT 패턴 확인 |

Sep 12 실적은 검증 불가. Sep 11 학습이 Sep 14 설계에 적용된 유일한 confirmed learning.

---

## 3. Sep 11 Learning 적용 현황 (Sep 14 권고 반영 여부)

| Sep 11 학습 사항 | Sep 14 반영 |
|---|---|
| HE10-11 충전 bid와 AS bid 동일 HE 중복 → schedule 혼선 | 반영: HE10-11 CHARGE ONLY, AS 입찰 배제 명시 |
| 충전 시간 ceiling 미설정 → SCED가 피크($89-100/MWh) 시간에 충전 | 반영: HE10 ceiling $20/MWh, HE11 ceiling $15/MWh 명시 |
| MinSOC HSL 실제 = 8.35% (16.7 MWh) vs 권고 10% (20 MWh) | 인지 → Sep 14 권고는 20 MWh 보수적 floor 유지 (Tenaska 파라미터 미확인 상태) |
| 피크 시간 충전 명시 금지 (HE13+) | 반영: HE13-18 AS Hold only; 방전 시작 HE19 명시 |

---

## 4. Sep 12 권고 vs Sep 14 권고 구조 비교

Sep 12 → Sep 14 주요 변화:

| 항목 | Sep 12 (Saturday WEPEAK) | Sep 14 (Monday WDPEAK) | 의미 |
|---|---|---|---|
| NL trough | HE10 = 18,115 MW | HE11 = 20,669 MW | Sep 14 shallower trough; 여전히 EXTREME |
| GR_WEST overnight | 13,235-15,160 MW (PANHANDLE breach) | 13,235-13,603 MW (deep MEDIUM, no breach) | Sep 14 overnight 혼잡 덜 극단적 |
| 저녁 신호 | WEST_TO_NORTH MEDIUM at HE19-20 | SOUTH_HOUSTON MEDIUM at HE20 | GKS MCC 방향 전환: -$1.0 → +$1.5 expected (conditional) |
| AS 수익 기대 | Saturday WEPEAK: $1,100-$2,350 | Monday WDPEAK: $1,500-$3,200 | WDPEAK 15-25% 상향 |
| 방전 floor HE20 | $55/MWh | $60/MWh | SOUTH_HOUSTON 정방향 MCC conditional |
| 예상 수익 중앙 | $8,000-$12,000 | $12,000-$17,000 | WDPEAK + SOUTH_HOUSTON 상향 |

---

## 5. 주요 미결 이슈 현황 (2026-09-13 기준)

| 이슈 | 현황 | 경과일 | 긴급도 |
|---|---|---|---|
| Smartbidder client_secret 갱신 | 미해결 | **Day 49** (2026-07-25~) | CRITICAL |
| Tenaska PTP flowday 적체 | 미해결 43+ flowdays | 43일 | CRITICAL |
| Rule 8 RT dispatch mismatch | Sep 11 재확인; Sep 12 미확인 | 35+ days | HIGH |
| HE10-11 AS/Charge 혼선 | Sep 14 권고에 예방 조치 적용 | 신규 적용 | HIGH → MONITORING |
| MinSOC 파라미터 불일치 | 8.35% (실제) vs 10% (권고) | Sep 11 발견 | MEDIUM |
| W3 disk capacity block | Tenaska PTP downstream | May 2026~ | HIGH |

---

## 6. Sep 14 권고 핵심 차별점 (이전 패턴과 연속성)

연속 적용 중인 원칙:
1. EXTREME duck HE10-11 충전 우선 (5연속 EXTREME 구간 충전 결정 — Sep 2026 series 일관)
2. 저녁 HE19-20 방전 (Sep 08 $9,584 anchor 기준 구조 유지)
3. NonSpin 60 MW + ECRS 40 MW AS hold HE12-18 (Rule 1 summer mandate)
4. Overnight idle (WEST_TO_NORTH MEDIUM headwind + limited SoC)
5. 방전 floor 공식: 저녁 NL + GKS MCC 방향 기반 보정

신규 적용:
- Sep 11 HE10-11 charge/AS 혼선 → HE10-11 CHARGE ONLY 명시
- SOUTH_HOUSTON MEDIUM signal → HE20 floor $60/MWh (Sep 12 대비 +$5)
- 다중 방향 GKS MCC 변화 (overnight -$2.5 → midday -$6/-$7 → evening ±conditional) → 복잡 intraday profile 처음 제시

---

## 7. 다음(Sep 15 Tuesday) 고려사항

- D+2 연속 3회 트리거: Sep 14 HE24 SCI 0.473 (GR_WEST 14,122 MW)
- Sep 15 HE01 GR_WEST은 14,000+ MW 예상 → WEST_TO_NORTH MEDIUM 지속 가능
- 4일 연속 West continuity chain (Sep 12-15) — Sep 2026 Stage 0 최초
- Sep 15 화요일 WDPEAK: SOUTH_HOUSTON 신호가 재발할 경우 HE20 floor 유지
- Smartbidder 복구 가능성: Ascend rep에 client_secret 갱신 요청 재촉 (Day 49 → 50)

---

*Self-review by: bess-optimizer | 2026-09-13 CT*
*데이터: Sep 12 Tenaska 미가용; Sep 11 RTEIAMT PARTIAL만 활용*
*관련 권고: `reports/daily/bess-optimizer/2026-09-12.md` (filed 2026-09-11)*
*Sep 14 권고: `reports/daily/bess-optimizer/2026-09-14.md`*
