# BESS Optimizer Self-Review — 2026-09-19

**Filed**: 2026-09-20 | **Reviewing flowday**: 2026-09-19 (Saturday WEPEAK)
**Prior recommendation**: `memory/bess-optimizer/history/2026-09-19.md` (filed 2026-09-18)
**P&L source**: `reports/daily/pnl/2026-09-19.md` — FULLY DEGRADED
**Smartbidder benchmark**: DEGRADED — AADSTS7000222 client_secret expired 2026-09-14 (Day 7)

---

## Data Availability

**2026-09-19 P&L data is completely unavailable.** Both feeds failed:

| Source | Status | Detail |
|---|---|---|
| Tenaska PTP (GKS actuals) | FAILED | HTTP 401 Unauthorized — cloud execution IP not on Ascend whitelist (chronic) |
| Smartbidder benchmark | FAILED | AADSTS7000222 — client_secret expired Day 7 (since 2026-09-14) |

No settlement data for 2026-09-19. Self-review proceeds on (a) recommendation design, (b) structural market logic, and (c) 2026-09-17 actuals as nearest production reference. All findings are conditional pending Tenaska data recovery.

---

## 1. Stack Recommendation vs Actual (DEGRADED — No Tenaska Data)

### What Was Recommended (Primary Stack B — DA Energy-Heavy + ECRS Mandate)

Single-cycle arbitrage with conservative ECRS/NonSpin overlay:

| Phase | Hours | Action | MW | Rationale |
|---|---|---|---|---|
| Overnight idle | HE01-06 | Standby + NonSpin 20 MW | 0 | 9/17 lesson: DASPP > RTSPP overnight → DART loss −$976; eliminated |
| Morning AS | HE07-09 | Standby + ECRS 15 MW + NonSpin 20 MW | 0 | Rule 1 summer morning ramp mandate; no energy commitment |
| Charge | HE10 | DA charge | −100 MW | Duck curve trough — NL 23,716 MW; DA suppressed by solar |
| Charge top-off | HE11 | DA charge | −18 MW | Fill to 200 MWh; NL 25,027 MW |
| Full SoC hold | HE12-18 | Standby + ECRS 25 MW + NonSpin 20 MW | 0 | Hold for sunset ramp; ECRS Rule 1 mandate |
| Discharge | HE19 | DA discharge | +100 MW | Sunset ramp onset — NL 59,801 MW; solar 10,793 MW |
| Discharge | HE20 | DA discharge | +80 MW | Peak NL 65,135 MW; solar 688 MW — deepest sunset |
| Post-dispatch | HE21-24 | Standby (SoC = 20 MWh minimum) | 0 | No capacity available |

Expected revenue: $19,000–$21,000 (base, ECRS clearing); $15,000 conservative; $27,500 bull.

All four 9/17 failure mode lessons were incorporated: overnight idle, concentrated duck charge at HE10, full SoC entering HE19-20, DA-primary discharge.

### Actual Outcome

UNKNOWN — no Tenaska settlement data for 2026-09-19 (Saturday).

### Structural Reference: 2026-09-17 Actuals (Last Available Production)

The 2026-09-17 outcome (−$2,231.14) revealed the "Rule 8 RT dispatch mismatch" pattern:
- Battery executed DA charge bids in HE02-06 and HE21 — none recommended; DASPP > RTSPP on all five (DART −$976.13)
- Recommended HE19-20 DA discharge (+100 MW each) did not execute; only small RT injection HE20 (+$624.13)
- HE18 RT imbalance: −$1,562.65 (22.42 MWh unhedged RT consumption at $83.39/MWh)
- HSL averaged 48.6 MW — rated 100 MW capacity was physically halved

If this execution mismatch pattern persisted on 9/19 (still possible — Smartbidder autonomous bidding, Tenaska confirming only via daily settlement data), the 9/19 recommendation's improvements would again have been overridden. Without Tenaska data, execution fidelity for 9/19 is unconfirmed.

**Execution risk level**: HIGH (carryover — same root cause unresolved as of 9/18 self-review).

---

## 2. Revenue vs Smartbidder Benchmark (N/A — DEGRADED)

Both GKS settlement and Smartbidder benchmark are unavailable. No delta computation possible.

Smartbidder MSAL expiry has now persisted 7 days (since 2026-09-14). Data gap summary:

| Flowday | GKS Revenue | Benchmark | Delta |
|---|---|---|---|
| 2026-09-14 | +$10,917.39 | N/A (Day 1 expired) | N/A |
| 2026-09-15 | N/A (Tenaska 401) | N/A | N/A |
| 2026-09-16 | +$2,261.26 | N/A | N/A |
| 2026-09-17 | −$2,231.14 | N/A | N/A |
| 2026-09-18 | N/A (Tenaska 401) | N/A | N/A |
| 2026-09-19 | N/A (Tenaska 401) | N/A | N/A |

3-day production avg (Sep 14, 16, 17 — only available): +$3,649.17/day; trend sharply negative (−$13,149.53 from Sep 14 peak to Sep 17 loss in 3 days). Benchmark blind spot now spans 6 consecutive days.

---

## 3. Top / Bottom Hour Identification Accuracy

The 9/19 recommendation correctly identified the structural inflection points for a Saturday WEPEAK day:

| Call | Hour | My Target | Net Load Basis | Accuracy Assessment |
|---|---|---|---|---|
| Bottom 1 (charge) | HE10 | Duck curve trough — NL 23,716 MW | Solar 40,016 MW peak suppression | STRUCTURALLY CORRECT — same duck geometry as 9/18; NL minimum confirmed |
| Bottom 2 (charge) | HE11 | Top-off — NL 25,027 MW | Solar plateau | STRUCTURALLY CORRECT |
| Top 1 (discharge) | HE20 | Peak NL 65,135 MW, solar 688 MW | Deepest sunset; solar fully exited | STRUCTURALLY CORRECT — this is the same call as 9/17 and 9/18; geometry robust |
| Top 2 (discharge) | HE19 | Sunset ramp onset — NL 59,801 MW | +15,735 MW 2h ramp | STRUCTURALLY CORRECT |

All four calls derived from the same Yes Energy BIDCLOSE net load structure confirmed by market-analyst. On Saturday WEPEAK, the duck curve and sunset ramp geometry is highly predictable; the structural call quality is HIGH even without Smartbidder price forecasts. Execution of these positions is the open question.

**RT spike reserve decision (HE12-18 idle energy, ECRS/NonSpin only)**: Structurally sound. Holding full SoC through HE18 ensures 200 MWh available at HE19 entry. Sep 17 showed HE18 RT spike risk ($83.39/MWh RT) — the recommendation correctly did not discharge at HE18 to protect HE19-20 discharge volume.

---

## 4. DA-RT Spread Call Assessment

**Convention**: spread = DA − RT; positive = DA expensive = short DA / long RT signal.

### Overnight HE01-06: IDLE (correct application of 9/17 lesson)

9/17 showed overnight DASPP > RTSPP on all five executed charge hours (DART −$976.13 total). The 9/19 recommendation eliminated overnight charging entirely. This is the right structural call for non-duck-curve hours with high wind + low load: DA overnight bids tend to price in supply surplus that does not always materialize in RT.

### HE10-11 Charge: DA-primary (structurally sound)

Duck curve solar suppression drives DA prices to $0-15/MWh in HE10-11. DA charge at this window: (a) locks in low-cost energy acquisition, and (b) avoids RT charging at potentially higher prices if solar RT generation under-delivers. The DA < RT signal at HE10-11 (solar suppresses DA more than RT) is the exact condition that makes DA charging favorable. Call: DIRECTIONALLY SOUND.

### HE19-20 Discharge: DA-primary (correct given Smartbidder absence)

Rule 6 (SOUTH_HOUSTON_IMPORT NEGLIGIBLE — <3%) triggers DA-primary for energy. Without Smartbidder P(DA>RT) signal (Day 7 expired), locking DA revenue at est. $110-120/MWh is superior to pure RT optionality. If RT exceeds DA (as in Sep 16 HE21 at $225.69/MWh), the physical BESS captures DA revenue; dart-virtual-trader handles the financial RT long separately. The DA-commit strategy eliminates imbalance risk regardless of spread direction — this was the key insight from 9/17 HE18 (−$1,562.65 unhedged).

**ECRS DA-RT spread**: ECRS cleared $0 on Sep 16 and Sep 17 for GKS. Whether ECRS was offered in DA on those days is unconfirmed (Smartbidder benchmark absent). Rule 1 summer mandate applied regardless — ECRS at DA remains the default offering for full SoC hours, at zero opportunity cost.

**Overall DA-RT spread call**: STRUCTURALLY SOUND. DA-commit-at-discharge is the correct risk management posture when Smartbidder is absent and RT imbalance history is negative. Charge at duck curve DA (HE10-11) and discharge at sunset DA (HE19-20) represents the optimal deterministic stack given available information.

---

## 5. Rule 8 RT Dispatch Mismatch — Risk Reconfirmation

First identified: 2026-06-05 (estimated −$4,520 impact).
Reconfirmed: 2026-09-17 (−$976 DART + −$1,562 HE18 RT imbalance = −$2,538 attributable to mismatch).
Carryover status: UNRESOLVED (2 self-reviews, no confirmation from Tenaska/Ascend).

The structural risk is: Smartbidder autonomous bidding layer may submit DA charge bids in hours where the optimization recommendation specifies standby. These bids (a) incur DART virtual losses when DASPP > RTSPP, and (b) suppress SoC available for recommended discharge windows if the charging settles physically.

**Impact on 9/19 recommendation**: If Smartbidder again submitted overnight DA charge bids (HE01-06), the recommendation's idle strategy was overridden before market open. The only mitigation currently available is a manual prohibited-bid-slots block by the operating team — this has not been confirmed as implemented.

**This risk cannot be quantified without Tenaska settlement data for 9/19.**

---

## Self-Review Summary (§7 Format)

**Recap (4 lines)**:
The 9/19 Stack B recommendation applied all four 9/17 failure mode lessons: overnight idle (HE01-06), concentrated duck charge (HE10: −100 MW), full SoC entry into sunset (HE12-18 hold), DA-primary discharge (HE19-20). Structural Top/Bottom hour identification was sound — duck curve NL trough at HE10-11 and sunset ramp peak at HE19-20 are robust Saturday signals. DA-RT spread calls were directionally correct: DA-commit-at-discharge eliminates imbalance risk regardless of direction; overnight idle avoids the DASPP > RTSPP overnight trap confirmed on 9/17. Actual execution and revenue are unknown due to Tenaska 401 and Smartbidder Day 7 expiry — the persistent data blackout now spans 9/18 and 9/19 (two consecutive days).

**Key Metrics**:
1. Revenue actual: N/A (Tenaska 401). Reference: 2026-09-17 = −$2,231.14 (most recent production day).
2. Benchmark delta: N/A (Smartbidder Day 7 expired). Blind spot: 6 consecutive flowdays (Sep 14–19).
3. Top/Bottom hour structural accuracy: HIGH (all 4 calls aligned with net load geometry; market-analyst confirmation).

**Improvement Actions**:
1. **[CRITICAL — Day 3 carryover]** Execution-recommendation disconnect: Confirm source of Sep 17 HE02-06/HE21 DA charge bids (Smartbidder autonomous vs manual vs system error) with Tenaska/Ascend. Until confirmed, add explicit "Prohibited Bid Slots" section to every recommendation — operating team must manually block these hours in Smartbidder before DAM cutoff.
2. **[P0 — Day 7]** Smartbidder client_secret renewal: 7 days of benchmark blind spot represents unmeasurable performance tracking gap. Escalate to Ascend rep with urgency. After renewal, backfill 9/14–9/19 benchmark comparison as immediate priority.
