# BESS Optimizer Self-Review — 2026-09-24

**Filed**: 2026-09-25 | **Reviewing flowday**: 2026-09-24 (Wednesday WDPEAK)
**Prior recommendation**: None — no bess-stack recommendation generated for 2026-09-24 (gap in daily cycle)
**P&L source**: FULLY DEGRADED — Tenaska PTP 401 (cloud IP not on Ascend whitelist, chronic)
**Smartbidder benchmark**: DEGRADED — AADSTS7000222 client_secret expired 2026-09-14 (Day 11 as of Sep 24)

---

## Data Availability

No actuals available for 2026-09-24. Both settlement feeds failed:

| Source | Status | Detail |
|---|---|---|
| Tenaska PTP (GKS actuals) | FAILED | HTTP 401 Unauthorized — cloud execution IP not on Ascend whitelist (chronic, 9+ days) |
| Smartbidder benchmark | FAILED | AADSTS7000222 — client_secret expired Day 11 (since 2026-09-14) |
| Sep 24 bess-stack recommendation | ABSENT | No recommendation generated for this flowday (daily cycle gap) |

Self-review proceeds as a gap acknowledgment and cumulative assessment. All findings are conditional pending Tenaska data recovery.

---

## 1. Stack Recommendation vs Actual

**Result: N/A — No recommendation was generated for Sep 24.**

No bess-stack report file exists at `reports/daily/bess-stack/2026-09-24.md`. The daily cycle was not run for Sep 22-24 (Sep 21 was the last active recommendation day before today's Sep 26 cycle). This represents a 5-flowday gap in recommendation coverage (Sep 22-25).

### Implied Structural Context (Sep 24 Wednesday WDPEAK — not actioned)

Had a recommendation been generated for Sep 24:
- Wednesday WDPEAK follows the standard Sep shoulder season pattern
- Load expected in the 65-70 GW range (typical late-September weekday)
- Duck curve depth: Unknown (Sep 24 net-load data not fetched this cycle)
- Evening ramp pattern: Similar HOUSTON_IMPORT exposure to recent weekdays
- Sep 17 lessons remain structurally valid: overnight idle, concentrated duck charge, full SoC entry into HE19-20

The gap means no revenue was tracked, no optimization was executed, and the cumulative data blackout (Sep 18 onward) continues uninterrupted.

---

## 2. Revenue vs Smartbidder Benchmark

**Result: N/A — both sources DEGRADED.**

Cumulative data gap as of Sep 25:

| Flowday | GKS Revenue | Smartbidder Benchmark | Delta |
|---|---|---|---|
| 2026-09-14 | +$10,917.39 | N/A (Day 1 expired) | N/A |
| 2026-09-15 | N/A (Tenaska 401) | N/A | N/A |
| 2026-09-16 | +$2,261.26 | N/A | N/A |
| 2026-09-17 | −$2,231.14 | N/A | N/A |
| 2026-09-18 | N/A (Tenaska 401) | N/A | N/A |
| 2026-09-19 | N/A (Tenaska 401) | N/A | N/A |
| 2026-09-20 | N/A (Tenaska 401) | N/A | N/A |
| 2026-09-21 | N/A (Tenaska 401) | N/A | N/A |
| 2026-09-22 | N/A (no cycle) | N/A | N/A |
| 2026-09-23 | N/A (no cycle) | N/A | N/A |
| 2026-09-24 | N/A (no cycle) | N/A | N/A |

The benchmark blind spot now spans 11 consecutive days (Sep 14–24). The only confirmed revenue data points remain Sep 14 (+$10,917.39), Sep 16 (+$2,261.26), and Sep 17 (−$2,231.14). Three-day production avg: +$3,649.17/day — but with strong negative trajectory (Sep 17 loss confirms Rule 8 RT dispatch mismatch pattern).

---

## 3. Top / Bottom Hour Identification Accuracy

**Result: N/A — no Sep 24 recommendation to assess.**

Structurally, for a late-September Wednesday WDPEAK, the geometric certainty of the duck curve / sunset ramp identification remains HIGH:
- Duck trough identification (HE10-12): Robust — solar > 25 GW any clear day suppresses midday net load to 30-40 GW range
- Sunset ramp peak (HE19-20): Robust — solar collapse + evening load convergence consistently produces the highest NL of the day

These structural calls have been correct on every assessed prior day (Sep 19 self-review: all four structural calls rated HIGH accuracy). The key open question remains execution fidelity (Rule 8), not structural identification.

---

## 4. DA-RT Spread Call Assessment

**Result: N/A — no Sep 24 recommendation.**

The standing call framework from Sep 19 review remains applicable:
- Overnight HE01-06: Idle energy (Sep 17 lesson: DASPP > RTSPP overnight → no overnight charge)
- HE10-12: DA charge preferred (duck solar suppression pushes DA < RT directionally)
- HE19-20: DA discharge at floors (locks price certainty; RT imbalance risk from Rule 8 is managed via prohibited bid slots)

No new information available to update this framework. Smartbidder P(DA>RT) still unquantifiable (Day 11 expired).

---

## 5. Improvement Actions (Carried Forward)

All actions from Sep 19 self-review remain open and unresolved as of Sep 25:

1. **[CRITICAL — Day 8 since Sep 17 confirmation]** Execution-recommendation disconnect: Confirm source of Sep 17 HE02-06/HE21 unauthorized DA charge bids (Smartbidder autonomous vs manual vs system error) with Tenaska/Ascend. Add explicit "Prohibited Bid Slots" section to every recommendation until resolved. Status: Action added to Sep 26 recommendation. Root cause: UNCONFIRMED.

2. **[P0 — Day 11]** Smartbidder client_secret renewal: Now Day 11 expired. 11 consecutive benchmark blind spot days. Escalate to Ascend rep with urgency. After renewal: (a) verify Sep 14-24 historical benchmark to quantify GKS vs benchmark gap; (b) re-calibrate Rule 2 DA Energy haircut with new Smartbidder data if 3+ PRODUCTION points available (Rule 4).

3. **[P0 — Chronic]** Tenaska PTP IP whitelist: Cloud execution IP blocked. 9+ consecutive failed settlement fetches (Sep 15-24). Without Tenaska data: Rule 7 SoC assumption (100 MWh midpoint) carries growing error as actual operating days accumulate. Request Tenaska/Ascend whitelist update for current cloud execution IP, or transition fetch to VPN/local execution per `CLAUDE.md` note.

4. **[NEW — Sep 25]** Daily cycle gap Sep 22-25: Four flowdays with no bess-stack recommendation generated. The absence of active optimization recommendations means GKS may have operated on Smartbidder defaults (degraded autonomous bidding) during this period. Assess post-Tenaska recovery what revenue profile resulted from autonomous operation. If materially below the expected $8,000-17,000/day clean range, escalate as a process gap.

5. **[NEW — Sep 26 specific]** Rule 1 summer mandate expiry: September 30 is the last day of the June 1 – Sept 30 ECRS inclusion mandate. Beginning October 1, ECRS inclusion requires explicit market signal (confirmed AS price forecast or PRODUCTION data showing ECRS clearing). Flag for Oct 1 recommendation: drop ECRS from default and require explicit trigger per Rule 1 exception clause.

---

## Self-Review Summary

**Recap**: Sep 24 was a gap day — no recommendation generated, no actuals available. The data blackout entering Day 11 (Smartbidder) / Day 9+ (Tenaska) is the dominant operational issue. Three unresolved high-priority items (execution mismatch, credential renewal, IP whitelist) remain open from prior cycles. The structural optimization framework (duck charge + sunset discharge + Rule 6 Hybrid) remains sound based on prior calibration; the execution layer is the primary risk. Sep 26 recommendation was generated today and incorporates all standing rules and lessons.

**Key Metrics**:
1. Revenue actual: N/A (no cycle Sep 24; Tenaska 401 chronic)
2. Benchmark delta: N/A (Smartbidder Day 11)
3. Cumulative production avg (Sep 14/16/17 only): +$3,649.17/day — strongly negative trend (Sep 17 loss)
4. Days without confirmed actuals: 9 (Sep 15-24)

---

*bess-optimizer | learnings | 2026-09-24.md*
*Filed: 2026-09-25 (Sep 26 daily cycle run)*
