# bess-optimizer Self-Review — 2026-10-09 (actual review filed 2026-10-10)

**Note**: This file replaces the forward-looking version filed 2026-10-08. That version reviewed the Oct 8→Oct 9 structural transition before Oct 9 occurred. This version is the post-hoc self-review filed 2026-10-10, reviewing Oct 9 actuals and re-confirming the Oct 11 strategy rationale.

---

## 0. Coverage Gap — 2026-10-09 Daily Cycle Not Executed

**`reports/daily/bess-optimizer/2026-10-10.md`: FILE DOES NOT EXIST.**

The D+1 recommendation for 2026-10-10 (which should have been written on 2026-10-09) was never generated. Confirmed by:
- No `shared/data/forecasts/market-view/2026-10-10.md`
- No `memory/bess-optimizer/history/2026-10-10.md`
- Oct 11 report explicitly states "Oct 10 history absent" for SoC initialization

**Impact**: Oct 10 flowday ran without an optimized BESS stack recommendation. SoC management for Oct 10 is unknown. Oct 11 starting SoC (92 MWh assumed via Rule 7 propagating from Oct 9 terminal) carries one additional day of compounding assumption uncertainty. This is a P0 operational continuity failure.

---

## 1. Prior Recommendation vs Actual

**Oct 9 recommendation (filed Oct 8)**: AS-hold HE01-09, Charge HE10 (−100 MW, NL 25,098 MW) + topoff HE11 (−18 MW + 82 MW NSPIN DA, NL 24,251 MW), Full AS HE12-18, DA discharge HE19 (+100 MW) + HE20 (+84 MW), ECRS idle HE21-22, recharge HE23-24 (−50 MW each, strong GR_WEST wind 12-14 GW). Base estimate $21,900.

**Oct 9 actual (Tenaska)**: CANNOT VERIFY — Tenaska PTP unavailable (HTTP 401, 175+ consecutive flowdays). No settlement data. Tenaska N/A.

**Oct 9 Smartbidder benchmark**: CANNOT VERIFY — MSAL expired (Day 26+ ongoing). No benchmark delta computable. Smartbidder N/A.

**Oct 10 flowday actual**: NO RECOMMENDATION WAS MADE (daily cycle gap on 2026-10-09). Oct 10 execution and performance unknown. Gap must be investigated.

---

## 2. Oct 9 → Oct 11 Structural Progression

The Oct 9 recommendation was the last verified recommendation before today's Oct 11 cycle. Key structural changes:

| Variable | Oct 9 Forecast | Oct 11 Forecast | Change |
|---|---|---|---|
| Solar peak | HE12: ~31,554 MW | HE11: 30,157 MW + total 34,131 MW | Similar magnitude |
| Wind avg 24h | 5,447 MW | GR_WEST avg > 15,000 MW all-day; HE11 23,986 MW | +18,000+ MW (+330%) |
| Net load trough | HE11: 24,251 MW (SEVERE) | HE11: 979 MW (BEYOND EXTREME, Stage 0 record) | −23,272 MW (−96%) |
| Duck curve tier | SEVERE (251 MW from EXTREME) | BEYOND EXTREME (new all-time record) | Regime shift |
| NL peak HE19-20 | HE20: 59,313 MW | HE20: 43,213 MW | −16,100 MW (wind-suppressed) |
| GKS MCC midday est | −$3 to −$5/MWh | −$8 to −$15/MWh | Deeper negative |
| HE18→HE19 ramp | +13,001 MW | +13,899 MW | +898 MW |
| SOUTH_HOUSTON_IMPORT P | <3% NEGLIGIBLE | 13-25% MEDIUM (Sunday) | Higher congestion risk |
| Outage avg | 20,258 MW | ~22,000 MW (est) | Slightly higher |

**Learning 8 — Oct 11 duck curve is a regime shift, not an intensity escalation from Oct 8-9**: The Oct 8-9 SEVERE duck (NL trough 24,000-25,000 MW) was within Stage 0 historical calibration range. Oct 11 NL trough = 979 MW is 22x below the Stage 0 calibration floor. The same BESS structure applies (midday charge + evening discharge), but price magnitude confidence is VERY LOW. Learnings 2-4 from earlier cycles remain directionally valid; absolute values are extrapolations.

**Learning 9 — High overnight wind suppresses evening discharge revenue despite extreme duck**: Oct 11 has GR_WEST > 15,000 MW all day including evening. NL peak HE20 = 43,213 MW vs Oct 9's 59,313 MW — a 16 GW reduction. The extreme duck conditions that create cheap charging also moderate the evening spike. Oct 11 base revenue estimate ($18,000) is LOWER than Oct 9 ($21,900) despite a far deeper duck, because: (1) discharge prices are wind-suppressed; (2) discharge MWh is fixed at ~184 MWh regardless of duck depth.

**Learning 10 — Charging revenue inverts to profit-generation at extreme duck depths**: On Oct 8-9 (SEVERE duck, NL ~24,000 MW), charging was cost minimization ($3-8/MWh vs $95/MWh discharge). On Oct 11 (NL 979 MW), charging potentially generates POSITIVE revenue — the grid pays BESS to absorb at GKS effective price of approximately −$12 to −$22/MWh (0.80x haircut). This is a different economic regime. Total revenue attribution changes: charging contributes positively, not just saves cost. Quantification requires Oct 11 Tenaska actuals (currently unavailable).

---

## 3. Oct 11 Duck-Charge Strategy Rationale Re-Confirmation

The Oct 11 recommendation (generated 2026-10-10, `reports/daily/bess-optimizer/2026-10-11.md`) calls for:

**Charge HE10-11 (Duck충전)**:
- HE10: −100 MW full charge, NL 3,797 MW (BEYOND EXTREME duck entry). GKS effective price: −$12/MWh (0.80x haircut). SoC: 92 → 184.2 MWh.
- HE11: −17 MW topoff + 83 MW NSPIN_DA, NL 979 MW (Stage 0 all-time record). GKS effective price: −$22/MWh. SoC: 184.2 → 200 MWh.
- Playbook overridden (playbook recommended NSPIN_DA for HE10-11, trained on NL > 18,000 MW data). Override rationale: duck curve P(binding) 88-99% (extrapolated beyond Stage 0 calibration); energy arbitrage spread exceeds NSPIN_DA value by wide margin at NL < 5,000 MW.
- Learning 2 applied correctly: "When live data confirms SEVERE or beyond (NL trough < 26,000 MW), shift primary charge to NL trough hour."

**Discharge HE19-20 (저녁방전)**:
- HE19: +84 MW DA discharge + 16 MW ECRS_RT (partial playbook honor), NL 40,289 MW. HE18→HE19 ramp +13,899 MW. GKS est: $55/MWh → 0.80x = $44. SoC: 200 → 108.8 MWh.
- HE20: +100 MW full discharge, NL 43,213 MW (day's peak). GKS est: $65/MWh → 0.80x = $52. SoC: 108.8 → 0.0 MWh.
- Rule 6 applied: SOUTH_HOUSTON_IMPORT HE19-20 P(binding) 13-25% MEDIUM (Sunday-adjusted) — not NEGLIGIBLE, but below the hybrid threshold for RT-hold. DA-primary maintained. 16 MW ECRS_RT at HE19 is partial RT hedge without abandoning DA energy floor.
- Playbook override for HE19-20: playbook recommended ECRS_RT 100%. Override to energy-primary because peak NL hour energy value exceeds ECRS RT option value given the 43,213 MW net load peak context.

**Overall rationale re-confirmed**: The structure (midday charge at trough + evening discharge at peak) is validated by Learning 2 and the consistent Oct 8→Oct 9→Oct 11 structural pattern. The duck curve is deeper each time but the decision framework holds. The only material uncertainty is price magnitude at HE11 NL 979 MW — Stage 0 calibration cannot reach this regime. Direction: high conviction. Absolute value: very low confidence. Revenue estimate $18,000 base should be treated as order-of-magnitude only.

---

## 4. DA-RT Spread Assessment — Oct 11

**HE10-12 (charge)**: P(DA > RT) HIGH (structural inference, Smartbidder N/A). Duck curve binding 88-99% → RT has elevated probability of negative clearing (solar + wind glut; insufficient fast-responding demand). DA charge locks in price floor, avoiding RT downside. STRONG conviction on DA-primary.

**HE19-20 (discharge)**: P(DA < RT) moderate — but suppressed by 23 GW wind throughout Oct 11 evening. The same ramp magnitude (+13,899 MW HE18→HE19) that drove the spike on Oct 9 is present, but 23 GW wind may dampen the spike magnitude. DA-primary (0.80x haircut) chosen as the floor. The 16 MW ECRS_RT at HE19 is the partial upside capture.

**Assessment**: DA-primary for both charge and discharge is the correct default when Smartbidder is unavailable and Rule 6 is MEDIUM (not HIGH). The call is structurally sound. Post-Tenaska-restoration, review whether Oct 11 HE20 DA < RT materialized.

---

## 5. Coverage Gap Root Cause (Inferred)

The 2026-10-09 daily cycle produced no recommendation for D+1 Oct 10. Inferred contributors:
- `shared/data/raw/yes-energy/2026-10-10.csv` appears absent (market data fetch likely failed or not triggered)
- Pattern shows gaps at weekends or post-holiday transitions (Oct 6 Monday, Oct 8 Wednesday, Oct 9 Thursday, gap Oct 10 Friday, Oct 11 Saturday)
- Oct 10 is a Saturday flowday — the Oct 9 → Oct 11 naming suggests the Oct 9 report covers a Friday flowday and Oct 11 covers Sunday, skipping Saturday Oct 10

Alternate interpretation: Oct 10 (Saturday) may have been handled via the Oct 9 recommendation with carryover assumptions, but no documentation exists. The Oct 11 "Oct 10 history absent" note suggests no explicit Oct 10 cycle ran.

---

## 6. Next-Cycle Improvement Actions

**Action 1 (CRITICAL — P0, Day 26+ of Smartbidder expiry)**: Renew Smartbidder MSAL client_secret. In unprecedented duck conditions (NL 979 MW), NSPIN clearing prices are unknown and could be far above or below the $5/MWh rough estimate. Revenue uncertainty is ±$5,000-8,000 per day. Escalate to Ascend rep with EXTREME URGENCY. This is the longest outstanding critical item.

**Action 2 (CRITICAL — P0, Day 175+ of Tenaska down)**: Restore Tenaska PTP (IP whitelist). Starting SoC now carries 3 consecutive days of compounding assumption risk (Oct 9 terminal → Oct 11 assumed same, Oct 10 execution unknown). The Oct 11 strategy sensitivity to SoC: if actual SoC is 0 MWh (vs assumed 92 MWh), charge window must extend to HE12 as well; if 200 MWh, charge skipped entirely (losing $1,574 in charging revenue but gaining $9,127 in full AS all day).

**Action 3 (HIGH — operational continuity, P1)**: Investigate the 2026-10-09 daily cycle execution gap. Determine: (a) did `fetch_market_data.py` fail silently? (b) was Oct 10 Saturday excluded from the cycle by design? (c) if intentional weekend skip, document the policy and assess impact. A missed cycle on an extreme market day (Oct 11 NL 979 MW follows Oct 10) is a risk to BESS optimization quality.

**Action 4 (MEDIUM — Rule 10 candidate, Oct 11 data needed)**: "When NL trough < 5,000 MW (Duck BEYOND EXTREME), charging revenue attribution inverts: charging becomes a profit center, not a cost center. The strategic structure (charge trough + discharge peak) is unchanged, but the revenue model changes. P&L should attribute charging revenue separately." Propose as Rule 10 pending 1 PRODUCTION data point from Oct 11 actuals (Rule 4: needs 3 for formalization, but 1 data point justifies provisional logging).

**Action 5 (LOW — Oct 11 post-execution verification)**: After Oct 11 closes, attempt Tenaska retrieval (even via alternative endpoints) to answer: (a) Did GKS charge at HE10-11? (b) Did HE11 DA clear negative at GKS node? (c) What was HE20 discharge clearing price vs $65/MWh estimate? This is the first real-world test of the BEYOND EXTREME duck pricing model, and the data is critical even if retrieved days later.

---

*bess-optimizer | learnings/2026-10-09.md | Filed 2026-10-10 as actual post-hoc self-review*
*Replaces forward-looking version filed 2026-10-08 (Oct 8 → Oct 9 structural comparison).*
*Tenaska actuals: N/A (HTTP 401, 175+ consecutive flowdays). Smartbidder benchmark: N/A (MSAL expired, Day 26+). Oct 10 D+1 recommendation: NOT GENERATED (daily cycle gap on 2026-10-09).*
*Oct 11 strategy source: `reports/daily/bess-optimizer/2026-10-11.md` (generated 2026-10-10).*
