# bess-optimizer Self-Review — 2026-10-15

**Filed**: 2026-10-15 (reviewing D+1 2026-10-16 strategy; backward review of Oct 15 DEGRADED)
**Strategy filed today**: `reports/daily/bess-optimizer/2026-10-16.md`
**Oct 15 strategy (prior day)**: `memory/bess-optimizer/history/2026-10-15.md`
**Tenaska**: DOWN ~181+ consecutive flowdays. No Oct 15 actuals. Last confirmed GKS data 2026-09-17.
**Smartbidder**: EXPIRED Day ~82 (Smartbidder 해지 2026-10). No benchmark data.

---

## 1. Oct 15 Actual vs Plan — DEGRADED (No Actuals)

Tenaska 401 persists. No settlement data available for Oct 15. Backward-looking delta analysis is impossible for the fifth consecutive filing. The following is the best directional assessment based on intraday observable signals only.

### 1.1 Oct 15 Key Decisions Reviewed

The Oct 15 strategy (generated 2026-10-14) made three significant calls:

**Call 1: DA energy lock-in for HE18-19** — Rationale was that GR_WEST HE18-22 was forecast to surge (ALL-TIME RECORD 15,885-18,299 MW), suppressing RT prices and making DA lock-in preferable.

Assessment: Cannot validate without Tenaska RT settlement. However, the Oct 16 congestion report's D+3 carry-in note confirms that GR_WEST HE22-24 Oct 15 did indeed reach ~18,299 MW (ALL-TIME RECORD per Stage 0). If GR_WEST surged as forecast, RT prices at HE18-19 would have been suppressed below DA ($65-75/MWh estimate), validating the DA lock-in. The strategic logic holds.

**Call 2: Recharge HE22-24 at -50 MW × 4 hrs** — Planned terminal SoC 184 MWh.

Assessment: Oct 16 overnight GR_WEST is 18,544-18,846 MW (SCI 0.622-0.632, VERY HIGH all-day). The congestion-driven cheap overnight charging assumption is confirmed — the D+3 carry-in fully materialized as predicted. Terminal SoC of 184 MWh was well-chosen: Oct 16 strategy only needs 16 MWh top-off at HE11 before the extreme duck window at HE10-15.

**Call 3: NSPIN_RT HE09-10 (RRS was Oct 14's choice; Oct 15 used RRS_RT)** — Cannot validate without AS clearing prices.

### 1.2 Structural Learning: Oct 14 Diurnal vs Oct 16 Synoptic Wind Regimes

The most important learning from this cycle is the REGIME CLASSIFICATION issue documented in both congestion-analyst learnings and the Oct 14 self-review. Oct 14-15 had extreme diurnal GR_WEST swings (16,209 MW intraday range — all-time record). Oct 16 has the opposite: GR_WEST stays VERY HIGH (>18,000 MW) ALL DAY, with only gradual evening decline (18,846 to 9,933 MW from HE05 to HE24).

**Implication for bess-optimizer**: The Oct 15 strategy's DA lock-in rationale relied on the wind surge timing creating a narrow discharge window. Oct 16's strategy MUST be different — wind doesn't surge dramatically during the discharge window (GR_WEST declines gradually from 17,363 to 14,564 MW at HE15 to HE18). The evening RT premium comes from the solar collapse, not from a sudden wind reversal. The DA-RT spread signal (-$14.3/-$14.7 at HE18-19) quantifies this difference precisely. Tyba RT P50 already prices in the solar ramp premium.

---

## 2. Oct 16 Strategy Rationale Documentation

### 2.1 RT Venue Selection — Clearest Override Decision in October Series

The DA-RT spread at HE18-19 of -$14.3/-$14.7/MWh (DA minus RT = negative → RT > DA) is the strongest RT-over-DA signal observed in the series with Tyba data. For comparison:
- Oct 14: DA-RT spread at HE19 was approximately -$5 to -$8 (directionally RT-favorable but magnitude smaller)
- Oct 15: DA-RT spread at HE18-19 was estimated positive to slightly negative (DA preferred)
- Oct 16: -$14.3/-$14.7 → decisive RT retention

The P50 RT values from Tyba ($60.9 at HE18, $59.3 at HE19) are the anchor. These are the most reliable price inputs available in the degraded Smartbidder/Tenaska environment. A $14/MWh per-hour advantage for RT over DA translates to a ~$1,200 revenue difference per discharge hour at 100 MW.

Rule to formalize: **When DA-RT spread < -$10/MWh at target discharge hour AND Tyba RT P50 > $50/MWh → RT venue mandatory. No DA lock-in.** This rule would trigger today and should be captured in `memory/bess-optimizer/plans/rt-venue-selection.md` when the plans directory is next updated.

### 2.2 SoC Carry-Forward Structural Limitation

Starting SoC 184 MWh means we arrive at the EXTREME duck window (HE10-15, GKS MCC -$10/-$14, possibly paid to charge) already nearly full. We can only charge 16 MWh → 18 MW top-off at HE11. This wastes the most extreme low-cost charging window in Stage 0 WDPEAK history.

**Recommendation**: On days when D+1 congestion forecast shows EXTREME duck (NL trough < 5,000 MW), deliberately END the prior day at lower SoC (e.g., 100-120 MWh) to allow a full 80-100 MWh charge block during the duck trough. Today this was not possible since the congestion forecast for Oct 16 was not available when the Oct 15 strategy was filed (Oct 14). However, the D+3 carry-in system DID signal Oct 16 as a VERY HIGH day from Oct 13. 

**Improvement**: Add a "pre-position for D+3 extreme duck" protocol: when D+3 SCI > 0.600 AND D+3 Net Load forecast trough < 5,000 MW, plan to exit D+1 at lower SoC (100-120 MWh) to maximize the extreme duck charge window value. Estimated benefit: 80 MWh × $15/MWh (conservative duck charge benefit) = $1,200/cycle.

### 2.3 AS Playbook Observation — All-NSPIN Day

Today's playbook (all 24 hours = NSPIN, either DA or RT) is unusual. The Oct 14-15 playbooks had ECRS_DA at HE07-08 ($11/MWh) and RRS_RT at HE09-10 ($13/MWh) which were the highest-value AS positions. Oct 16's NSPIN-only structure reflects the training cohort (Jan-May 2026) not capturing EXTREME dual-stressor patterns in evening hours (cohort sizes 15-20 for the HE18-20 Evening|Q1|Q3 group). This is the structural playbook coverage gap noted in Oct 14 learnings §6.6.

The market-analyst note about combined NSPIN+ECRS+REGUP = $11-13/MWh at HE21-24 is interesting. The optimizer chose NSPIN-only for simplicity. In future cycles on similar days (EXTREME duck + evening NSPIN spike), evaluating an explicit AS split (NSPIN 60% + ECRS 25% + REGUP 15%) for the HE22-24 window could add $300-500 incremental per cycle. Flag for evaluator review.

---

## 3. Data Degradation Status Update

| Source | Status | Day Count | Impact |
|---|---|---|---|
| Tenaska PTP | DOWN (HTTP 401) | ~181+ flowdays | No actuals, no SoC verification, no revenue tracking |
| Smartbidder | EXPIRED/해지 | Day ~82 | No AS clearing prices, no P(DA>RT), no benchmark |
| Hub-pair LMP | ABSENT | ~149th+ cycle | No basis validation for DA-RT venue decisions |
| Tyba | PRODUCTION | Active | Provides RT P50, P(RT>DA) — primary remaining anchor |

The Tyba RT P50 + P(RT>DA) is the most important surviving data source for venue selection. Today's strategy relies heavily on it. The Tyba data quality for Oct 16 is PRODUCTION (not mock) based on `shared/data/forecasts/market-view/2026-10-16.md` generation notes.

---

## 4. Improvements to Apply Next Cycle

**P0 (ONGOING)**: Tenaska/Smartbidder restoration — no update. Joint escalation needed.

**P1 (NEW from today)**: Formalize RT venue rule: DA-RT spread < -$10/MWh AND RT P50 > $50 → RT mandatory.

**P1 (NEW from today)**: Pre-position protocol for D+3 EXTREME duck: when D+3 SCI > 0.600 AND NL trough forecast < 5,000 MW → target D+1 terminal SoC of 100-120 MWh instead of 180+ to maximize EXTREME duck charging capacity.

**P2 (ONGOING from Oct 13)**: ERCOT public data fallback (AS clearing prices, SCED LMP). 80+ days without Smartbidder — urgency increasing. HE22-24 NSPIN price uncertainty ±$3-5/MWh could be reduced to ±$1-2/MWh with public ERCOT AS archive data.

---

*bess-optimizer | memory/bess-optimizer/learnings/2026-10-15.md | Filed 2026-10-15*
*Oct 16 strategy: reports/daily/bess-optimizer/2026-10-16.md*
*Tenaska actuals: N/A (HTTP 401). Smartbidder: N/A (해지 Day ~82).*
