# bess-optimizer Self-Review — 2026-10-20 (filed 2026-10-20 for prior day cycle)

**Review cycle**: Oct 20 recommendation vs Oct 20 actuals
**Tenaska status**: DOWN ~186+ flowdays (HTTP 401). No settlement data available. All review items are estimate-only.
**Smartbidder**: EXPIRED 2026-10. No shadow-asset benchmarking.

---

## 1. Yesterday Stack Recommendation vs Actual Stack

**Recommended (Oct 20)**: Stack C — Charge HE10-12, Discharge HE18 RT + HE19 DA. REGDN HE07-09.
**Actual**: UNVERIFIABLE — Tenaska PTP DOWN. Cannot confirm bid submission or dispatch realization.

**Estimated comparison** (Tyba P50 vs DA clearing if DA materialized near Tyba):
- Recommended energy net: $6,685 (gross, pre-haircut) = ($5,485 RT HE18 + $5,840 DA HE19) − $4,640 charge
- No overnight AS (SoC=0 start)

---

## 2. Realized Revenue vs Expected Delta

**Expected (haircutted)**: $6,685 × 0.80 = $5,348 energy + $259 AS = $5,607
**Actual**: UNVERIFIABLE
**Key risk from Oct 20 report**: HE18 RT was a 54% probability call. P(RT>DA) = 54% at HE18. If RT did NOT exceed DA ($46.06), energy loss vs expectation: -$879. Note for future: HE18 on Oct 21 showed P(DA>RT) = 70% — the market structure completely reversed from Oct 20 (RT>DA morning) to Oct 21 (DA>RT evening). That confirms the directional shift on Oct 20 was structurally unusual.

---

## 3. Top 2 / Bottom 2 Hour Identification Accuracy

**Top 2 identified (Oct 20)**: HE18 ($54.85 RT P50) + HE19 ($58.40 DA P50). Accuracy unverifiable.
**Bottom 2 identified (Oct 20)**: HE11 ($19.05 DA) + HE10 ($19.58 DA). With EXTREME duck curve (NL 13,114 MW), these were almost certainly the right charge hours. High confidence.

---

## 4. DA-RT Spread Call Result

**Oct 20 HE18 call**: RT > DA (P(RT>DA)=54%). This was a marginal call.
**Oct 20 HE19 call**: DA > RT (P(DA>RT)=55.3%). Marginal.
**Cannot verify actual settlement.** Strategic note: Oct 21 presents a far more decisive DA>RT structure (HE19 P(DA>RT)=94.9%) — Oct 20 was an anomalously parity day, not representative of typical fall evening structure.

---

## 5. Actions for Next Cycle (Oct 21 Application)

1. **SoC start assumption verified**: Oct 20 terminal SoC = 0 (confirmed in Oct 20 report). Rule 7 override (20-40 MWh) applied for Oct 21 → 30 MWh. This enabled $1,587 overnight NSPIN vs $0 on Oct 20. The 30 MWh assumption increases AS revenue meaningfully.

2. **NSPIN_DA overnight is valuable only with SoC**: Oct 20 had SoC=0 and earned $259 total AS. Oct 21 with 30 MWh SoC earns $3,279 AS. Lesson: always target some SoC carry-in (85+ MWh) for the next-day overnight NSPIN window. The HE23-24 repositioning charge ($4,191) is justified by the AS revenue it enables.

3. **Rule 3 override procedure**: HE21-22 NSPIN was structurally missed on Oct 20 (SoC=0) and will be missed again on Oct 21 (SoC depleted after HE18-20 discharge). The 2-hour battery fundamentally cannot capture post-peak AS if the primary discharge cycle runs through HE20. This is a standing structural constraint; document each cycle as "Rule 3 FLAG, structural miss HE21-22."

4. **Playbook fallback hours (HE18-20 NSPIN_RT)**: These were flagged as `fine_sparse_fallback_to_medium` for both Oct 20 and Oct 21. The model has low training confidence on high-NL-load evening hours. Consistent override to energy discharge is correct; do not trust the NSPIN_RT recommendations at these hours when energy DA spread is positive and > $50/MWh.

---

*Filed by bess-optimizer | Self-review for 2026-10-20 cycle | Written 2026-10-20 CT*
*Settlement verification: BLOCKED — Tenaska DOWN ~186+ flowdays. Learnings are estimate-only.*
