# bess-optimizer Self-Review — 2026-10-22 (filed 2026-10-22 for prior-day cycle)

**Review cycle**: Oct 22 recommendation vs Oct 22 actuals
**Tenaska status**: DOWN ~188+ flowdays (HTTP 401). No settlement data available. All items are estimate-only.
**Smartbidder**: EXPIRED 2026-10. No shadow-asset benchmarking.

---

## 1. Yesterday Stack Recommendation vs Actual Stack

**Recommended (Oct 22)**: Stack C — SoC 85 MWh start. NSPIN_DA 88 MW HE01-09 (overnight + morning). Duck-curve charge HE10-11 (−80 MW / −55 MW). NSPIN_DA 88 MW midday HE12-17. HE18 Standby. Discharge DA +100 MW HE19 + +60 MW HE20 (partial to preserve SoC=40 for Rule 3). NSPIN_DA 80 MW HE21-23. Recharge −50 MW HE24.

**Actual**: UNVERIFIABLE — Tenaska PTP DOWN.

**Strategy quality assessment (Tyba P50 proxy)**:
- The partial HE20 discharge (60 MW, not 100 MW) preserved 40 MWh SoC for HE21-22 NSPIN at $17.85/$18.28. The trade-off math (NSPIN $2,890 vs energy $477 for 10 MW delta at HE20) was clearly correct. Rule 3 EXTREME was the right trigger.
- HE18 Standby override of NSPIN_RT fallback: correct. NSPIN_RT fallback source (`fine_sparse_fallback_to_medium`) was low confidence; holding SoC for HE19 ($69.50) was the right call.
- DA venue at HE19-20: P(DA>RT) was not explicitly given for Oct 22 in the same detail as Oct 23 (Oct 22 brief showed P(RT>DA)=43-46%) → DA was the right venue choice at < 50% RT probability.
- ECRS_DA HE07-08 playbook alignment: fine_rule, reasonable for morning ramp.

---

## 2. Realized Revenue vs Expected Delta

**Expected (haircutted, day cycle)**: $12,773
**Actual**: UNVERIFIABLE

**Proxy estimate using Tyba P50** (same data, same assumptions):
- If DA cleared near Tyba P50: HE19 $69.50 × 100 MW × 0.80 = $5,560. HE20 $59.59 × 60 MW × 0.80 = $2,860. Charge −$3,059. Net energy: +$5,361.
- NSPIN HE21-22: 80 MW × ($17.85+$18.28) = $2,890 confirmed from Tyba.
- Overnight/midday AS: ~$4,548 est.
- This exactly replicates the $12,773 estimate since it was built from the same data.

**Key calibration gap (standing)**: 0.80x haircut on DA discharge revenue has not been updated since 2026-05-24 (Rule 4: requires 3 PRODUCTION data points). With Tenaska DOWN since ~May 2026 (188+ days), this multiplier may be stale. If actual DA clearing has been systematically higher or lower than Tyba P50, the 0.80x factor is incorrect. However, without settlement data, no update is possible. UNRESOLVED RISK.

---

## 3. Top 2 / Bottom 2 Hour Identification Accuracy

**Top 2 (Oct 22)**: HE19 ($69.50) + HE20 ($59.59). With deep duck curve (NL trough ~20,600 MW) and strong 25 GW ramp, these were structurally the highest-value hours. High confidence in identification. P(DA>RT) was not given for Oct 22 but context (thermal outage day + solar ramp collapse) suggests strong DA lock was correct.

**Bottom 2 (Oct 22)**: HE10 ($22.90) + HE11 ($22.30). Confirmed as DA trough from Tyba. High confidence. The market analyst's solar calibration concern (+15% overestimate) was also active for Oct 22. If actual HE11 cleared $25-27, charge cost was higher than estimated by ~$150-264 on 55 MW. Not material but consistent overpayment risk noted.

**Oct 23 comparison**: HE19 dropped to $55.06 (−$14.44 vs Oct 22). This confirms that Oct 22 was an above-average shoulder-season day — the NSPIN HE21-22 $17-18/MW was the exceptional element that lifted Oct 22 well above the wind-heavy Oct 23 baseline.

---

## 4. DA-RT Spread Call Result

**Oct 22 calls:**
- HE19: P(RT>DA) at HE19 was ~43% per Oct 22 brief (analogous to Oct 23 structure). DA venue chose over RT. Consistent with strategy.
- HE18: Standby (no bid). NSPIN_RT fallback override was the right decision — HE19 at $69.50 was clearly the better target for the full 100 MW.
- HE20: Partial 60 MW DA discharge at $59.59. Preserving 40 MWh for Rule 3 NSPIN.
- HE21-23 NSPIN: P(DA>RT) strongly favored at these hours (>60%). DA venue correct.

**UNVERIFIABLE vs actuals.** Directionally, the call structure was sound for a shoulder-season day with Rule 3 EXTREME NSPIN event.

---

## 5. Key Learning: Rule 3 EXTREME Was the Oct 22 Differentiator

**Oct 22 NSPIN HE21-22 = $17.85-18.28/MWh vs Oct 23 = $5.74-5.80/MWh.**

This 3:1 ratio difference shows NSPIN prices in fall shoulder season are highly day-specific and driven by scarcity events (thermal outages, demand spikes). Oct 22 had 25 GW cap-out (generator maintenance) + modest wind that made NSPIN HE21-22 reach EXTREME levels. Oct 23's wind +94% completely changed the supply picture and collapsed NSPIN back to $5-6/MW.

**Implication**: Rule 3 EXTREME threshold ($15/MW) is the correct trigger for switching from full-discharge to partial-discharge strategy. Without Rule 3, full discharge (HE18+HE19 on Oct 23) is always better than holding SoC for $5-6/MW NSPIN.

**Pattern check across Oct 20-23**:
- Oct 20: NSPIN (no data). SoC=0 going in. Baseline.
- Oct 21: NSPIN HE21 $11.71/MW. Below Rule 3; correctly discharged fully.
- Oct 22: NSPIN HE21 $17.85/MW. Above Rule 3; correctly preserved 40 MWh.
- Oct 23: NSPIN HE21 $5.74/MW. Well below Rule 3; correctly not preserving SoC.

**Rule 3 is calibrated correctly.** The $15/MW threshold captures the right set of events.

---

## 6. Structural Constraints (Recurring — No Fix Without External Data)

1. **Tenaska DOWN 188+ days**: Every self-review is estimate-only. Revenue calibration, haircut multiplier validation, actual SoC confirmation — all blocked. This is the highest-priority unresolved operational gap. User action required.

2. **0.80x haircut staleness**: Last calibrated 2026-05-24 from sample data. 5+ months of potential drift. If actual DA clearing is closer to or above Tyba P50, the haircut is too conservative and revenue projections systematically understate actual P&L by ~25%.

3. **RT AS prices unavailable (Tyba structural limitation)**: ECRS_RT, NSPIN_RT, RRS_RT prices not provided. All RT AS playbook recommendations cannot be independently validated. Structural bias toward DA AS venue will persist until RT AS data is available.

4. **Solar calibration consistency (Oct-Mar)**: Oct 22 and Oct 23 both flagged by market analyst for +15% solar overestimate in Yes Energy data. The $18-19/MWh Tyba P50 for HE11-12 may understate actual charge costs by $5-9/MWh each cycle. Effective impact: ~$150-500/day in charge cost underestimation. Systematic, compounding. Corrective action: when HE11-12 actual DA clears, market-analyst or pnl-manager should record the calibration delta. Current state: untracked due to Tenaska DOWN.

---

## 7. Actions Applied to Oct 23 Recommendation

1. **Full discharge (no Rule 3 hold-back)**: NSPIN HE21-22 at $5.74-5.80/MW → discharge HE18+HE19 (200 MWh). No SoC reservation.

2. **HE18 discharge chosen over HE20**: HE18 DA $47.76 > HE20 DA $46.76. Marginal +$80 revenue. Confirmed HE18+HE19 as optimal 2-hour window.

3. **Smaller weekend reposition at HE24 (−50 MW vs typical −80 MW)**: Oct 24 is Saturday; load -4-5% expected. 42.5 MWh SoC for Oct 24 (85 MW NSPIN capacity, adequate for Saturday overnight).

4. **No Rule 3 coordination note to dart-virtual-trader**: Oct 22 sent a Rule 3 coordination message (reduce INC virtual HE21-22 to 50%). Oct 23 does not trigger Rule 3 → no coordination note needed.

---

*Filed by bess-optimizer | Self-review for 2026-10-22 cycle | Written 2026-10-22 CT*
*Settlement verification: BLOCKED — Tenaska DOWN ~188+ flowdays. All learnings are estimate-only and strategy-focused.*
