# Congestion Outlook — D+1 (2026-05-26)   [Stage 0 — provisional]

Issued: 2026-05-25. Full report at:
- reports/daily/congestion/2026-05-26.md
- shared/data/forecasts/congestion/2026-05-26.md

Key calls:
- WEST_TO_NORTH export: LOW-MEDIUM (~12-18%), GR_WEST trough 4,300 MW at HE09
- SOUTH/HOUSTON_IMPORT: MEDIUM (~20-28%), HE18-21, evening ramp +12,941 MW
- LOCAL_138kV GKS: LOW (~8-12%)
- GKS MCC: mildly negative HE09-14, no adjustment HE17-21
- Hub-pair: WEST->NORTH -$2 to -$8 (HE09-14), HOUSTON->NORTH +$3 to +$12 (HE18-21)
- Smartbidder data absent (5th consecutive day)
- AG2 vs Enverus wind gap: 2,077 MW at HE09 — key uncertainty
- Solar data now available: Enverus solar STPF 24,423 MW peak vs Yes Energy 23,305 MW
