# Congestion Outlook — D+1 (2026-05-27)   [Stage 0 — provisional]

Issued: 2026-05-26 (07:30 CT cycle). Full reports at:
- reports/daily/congestion/2026-05-27.md
- shared/data/forecasts/congestion/2026-05-27.md

Key calls:
- WEST_TO_NORTH (HE09-15): MEDIUM (~22-30%). GR_WEST HE11 저점 628 MW — 2026-05-24와 동급 신호 강도. Stage 0 cap 규칙 (MEDIUM 상한, hub-pair LMP 없음) 적용. NL 저점 36,175 MW로 MEDIUM-HIGH 임계 조건(NL < 27,000 MW) 미충족.
- SOUTH/HOUSTON IMPORT (HE19-22): MEDIUM-HIGH (~28-38%). 저녁 NL 램프 +14,120 MW — 이번 주 최대, 05-26 램프(12,941 MW) 대비 1,179 MW 초과. HE20 cap-out 저점 16,924 MW 동반.
- GKS MCC: HE11-14 약한 음의 MCC 가능(-$2~-$10). HE19-22 중립 ~ 약한 양수.
- Hub-pair basis: WEST→NORTH -$4~-$15 (HE09-15); HOUSTON→NORTH +$5~+$18 (HE19-22).
- ORDC 발동 위험: HE20 NL 49,836 MW + cap-out 16,924 MW 조합.
- 데이터 갭: Hub-pair LMP 미수집(6일 이상), Smartbidder DA/RT5 미수집(6일 이상), AG2/Enverus 직접 파싱 미수행.
