# Congestion Outlook — D+1 (2026-05-29)   [Stage 0 — provisional]

Issued: 2026-05-28 (07:30 CT cycle). Full reports at:
- reports/daily/congestion/2026-05-29.md
- shared/data/forecasts/congestion/2026-05-29.md

Key calls:
- WEST_TO_NORTH (HE11-15): LOW (~8-12%). AG2 West Region trough 5,642 MW at HE14 — far above Stage 0 threshold (500 MW). NL trough 27,163 MW (Enverus) also above 27,000 MW floor. Both Stage 0 binding conditions fail simultaneously. Weakest WEST_TO_NORTH risk day of the week.
- SOUTH/HOUSTON_IMPORT (HE19-22): MEDIUM-HIGH (~30-40%). DA price $60.01 at HE20, DA-RT spread +$19.82, P(DA>RT) 0.748-0.760. AS scarcity: Non-Spin $15-$28, RegUp $22-$34, RRS $20-$22. NL ramp +8,249 MW (HE18->HE20 Enverus).
- GKS MCC: Near-flat daytime. Evening potential +$2 to +$8 if on load side of HOUSTON_IMPORT — uncertain without PTDF.
- Hub-pair basis: WEST->NORTH -$1 to -$3 (HE11-15); HOUSTON->NORTH +$5 to +$18 (HE19-22).
- ORDC risk HE20-22: Cap-out 15,525-15,783 MW + NL 50,413 MW; multiple AS indices elevated simultaneously.
- Load peak: 76,867 MW HE18 (Yes Energy); West wind trough 5,642 MW (AG2).
- Data gaps: Hub-pair LMP unavailable, PTDF not applied, 60-day disclosure structural gap.
