# Congestion Outlook — D+1 (2026-06-02)   [Stage 0 — qualitative analysis]

Issued: 2026-06-01 (07:30 CT cycle). Full reports at:
- reports/daily/congestion/2026-06-02.md
- shared/data/forecasts/congestion/2026-06-02.md

Key calls:
- WEST_TO_NORTH (HE10-13): LOW-MEDIUM (~12-18%). SCI 0.83-0.92 at midday. AG2 West trough 2,188 MW (< 3,000 MW, no downgrade modifier per revised 3-level rule). Solar peak 27,767 MW (HE13). NL trough 30,288 MW (YE). Below MEDIUM threshold. AG2 windcast first successfully parsed this cycle (resolves 4-cycle gap).
- HOUSTON_IMPORT_345 (HE19-21): MEDIUM (~18-25%). NL ramp +10,011 MW (YE HE18→HE21); below 12,000 MW MEDIUM-HIGH trigger. Load peak 79,559 MW (HE17) — week's highest. Cap-out 11,530 MW HE19-20.
- WEST_TO_NORTH overnight (HE22-24): LOW-MEDIUM (~15-18%). AG2 West 7,826-7,844 MW. Not in binding-risk range.
- PANHANDLE_EXPORT (HE09-13): LOW-MEDIUM (~15%). RT price suppression risk if solar upside.
- GKS MCC: HE10-14 near flat to small negative (-$0.5 to -$5). HE19-22 positive if load-side of HOUSTON_IMPORT (+$1 to +$8).
- Hub-pair basis: WEST→NORTH -$3.5 avg (HE10-14), -$1.5 (overnight); HOUSTON→NORTH +$6 avg (HE19-22); WEST→HOUSTON -$3 (midday), -$5 (evening).
- Data gaps: Hub-pair LMP still unavailable (11+ cycles). AG2 windcast resolved this cycle.
