# Congestion Outlook — D+1 (2026-06-04)   [Stage 0 — provisional]

Issued: 2026-06-03 (07:30 CT cycle). Full reports at:
- /home/user/BESS_Biz/reports/daily/congestion/2026-06-04.md
- /home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-04.md

Key calls:
- WEST_TO_NORTH_345 (HE11-14): MEDIUM (18-28%). SCI 0.863-0.869 at HE11-13 (above 0.85 LOW-MEDIUM threshold). GR_WEST 1,602 MW at HE13 — new cycle-low, sub-1,700 MW for two consecutive hours. NL trough 33,714 MW (YE). Two upgrade modifiers applied.
- HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON (HE19-22): MEDIUM (20-28%). NL ramp +7,966 MW (top of LOW-MEDIUM bucket). Solar cliff at HE20 (478 MW Enverus). Non-Spin DA forecast $11.9-$12.7 at HE20-21 — highest AS scarcity signal in tracked cycle. P(DA>RT) 0.63-0.67 at HE19-22.
- PANHANDLE_EXPORT_345 (HE08-10): LOW-MEDIUM (12-18%). Solar ramp +11,869 MW at HE08-09. Higher background wind (4,929 MW AG2) than prior cycle provides cushion.
- LCRA_SOUTH_EXPORT (HE17-19): LOW (8-14%). Load peak 72,316 MW but South/Coastal wind recovering.
- PANHANDLE_WIND_OVERNIGHT (HE22-24): LOW (8-12%). Wind surge 14,578-17,268 MW but NL not extreme.
- GKS MCC: HE11-14 negative (-$3.5 E[MCC], range -$0.5 to -$10). HE19-22 positive (+$3-5 E[MCC], +$8-20 conditional on binding + scarcity).
- Hub-pair basis: WEST→NORTH -$5.0 avg (HE11-14), -$1.0 (evening); HOUSTON→NORTH +$5.0 avg (HE19-22); WEST→HOUSTON -$4.5 (midday), -$6.0 (evening).
- New notable: Non-Spin DA forecast spikes to $11.9-$12.7 at HE20-21, strongest AS scarcity signal in the tracked cycle. Elevated DART and discharge conviction for HE19-22.
- Data gaps: Hub-pair LMP still unavailable (13+ cycles). All production data fetches confirmed.
