# Congestion Outlook History — 2026-06-05 (issued for 2026-06-06)

**Issued**: 2026-06-05 (07:30 CT cycle)
**Target flowday**: 2026-06-06
**Stage**: Stage 0 — heuristic

## Top Calls Issued

| Constraint | Window | P(binding) | Key Inputs |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | 25-38% (MEDIUM-HIGH) | NL ramp +10,630 MW (cycle high); Non-Spin $12.19/MWh (cycle high); solar cliff -5,674 MW HE20-21; P(DA>RT) 0.669 |
| WEST_TO_NORTH_345 | HE11-14 | 18-28% (MEDIUM) | GR_WEST 1,827 MW < 2,000 MW absolute floor trigger; SCI peak 0.742; solar peak 21,865 MW (Enverus) |
| PANHANDLE_EXPORT_345 | HE08-10 | 10-16% (LOW-MEDIUM) | Solar ramp +8,132 MW at HE08-09; GR_WEST only 2,386 MW cushion at HE08 |
| OVERNIGHT_WEST_WIND | HE22-24 | 6-10% (LOW) | Wind 10,963-12,851 MW (Enverus); NL declining |

## Hub-Pair Basis Calls

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| WEST → NORTH | Midday HE11-14 | -$3.5 | -1.0 to -9.0 |
| HOUSTON → NORTH | Evening HE19-22 | +$5.5 | +2.5 to +14.0 |
| WEST → HOUSTON | Evening HE19-22 | -$6.0 | -2.5 to -14.0 |

## GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| HB_WEST | HE11-14 | -$2.5 | -0.3 / -9.0 |
| HB_HOUSTON | HE19-22 | +$4.0 | +1.0 / +15.0 |
| GKS | HE19-22 | +$4.0 to +$6.0 | 0 / +15.0 |

## Day Assessment

Highest-congestion day in 15-cycle tracked series. Both midday and evening signals at cycle-high levels. NL ramp (10,630 MW) exceeds prior tracked peak (10,011 MW on 2026-06-02). Non-Spin DA at HE21 ($12.19/MWh) is at cycle peak. GR_WEST at 1,827 MW triggers absolute floor upgrade. DA-RT spread at HE20 = +$10.19 is the widest in the cycle.

*Reference: /home/user/BESS_Biz/reports/daily/congestion/2026-06-06.md*
