# Congestion Outlook History — 2026-06-07 (issued for 2026-06-08)

**Issued**: 2026-06-07 (07:30 CT cycle)
**Target flowday**: 2026-06-08 (Monday)
**Stage**: Stage 0 — heuristic

## Top Calls Issued

| Constraint | Window | P(binding) | Key Inputs |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | 30-50% (HIGH) | NL ramp +18,367 MW (YE, cycle high by 1.7x); load peak 77,446 MW (cycle peak); cap-out 15,368 MW (cycle high); solar cliff YE -18,513 MW HE19→HE21; Monday load upside risk |
| WEST_TO_NORTH_345 | HE09-17 | 35-55% (HIGH) | SCI 2.35 YE / ~2.59 adj. (cycle-high estimated); GR_WEST trough 12,016 MW HE15-16; 8-hour overgeneration window; VRE sum estimated 50,000+ MW at peak vs 74,000 MW load |
| OVERNIGHT_WEST_345 | HE22-24 | 15-25% (MEDIUM) | GR_WEST 15,284-15,865 MW; wind 24,116-24,876 MW; NL declining from 46,583 MW HE21 |
| PANHANDLE_EXPORT_345 | HE07-09 | 6-10% (LOW) | Solar ramp onset on GR_WEST 14,670 MW background |

## Hub-Pair Basis Calls

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| WEST → NORTH | Midday HE09-17 | -$11.0 | -4.0 to -28.0 |
| WEST → NORTH | Overnight HE01-06 | -$3.0 | -0.5 to -6.0 |
| HOUSTON → NORTH | Evening HE17-22 | +$7.0 | +2.5 to +20.0 |
| WEST → HOUSTON | Midday HE09-17 | -$14.0 | -4.5 to -35.0 |
| WEST → HOUSTON | Evening HE17-22 | -$8.0 | -2.0 to -22.0 |
| SOUTH → NORTH | Peak HE19-22 | +$2.0 | +0.5 to +5.0 |

## GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| HB_WEST | HE09-17 | -$8.0 | -2.0 / -22.0 |
| HB_HOUSTON | HE17-22 | +$5.0 | +1.5 / +18.0 |
| GKS — midday | HE09-17 | -$5.0 to -$10.0 | -1.0 / -25.0 |
| GKS — evening | HE17-22 | +$5.0 to +$8.0 | 0 / +20.0 |
| Conditional GKS evening E[MCC\|binding] | HE17-22 | +$12 to +$30 | — |

## Day Assessment

Highest-conviction dual-window day in the current June tracked cycle. Both the midday VRE overgeneration signal (WEST_TO_NORTH HIGH 35-55%) and the evening NL ramp signal (HOUSTON_IMPORT HIGH 30-50%) score HIGH simultaneously for the first time in the series. The evening signal is the strongest in the tracked cycle: NL ramp +18,367 MW (1.7x the prior peak of +10,630 MW on 2026-06-06), load peak 77,446 MW (cycle high), cap-out 15,368 MW (cycle high). Monday load upside risk adds probability to the evening constraint.

**Data quality caveat**: Enverus solar STPF not confirmed parsed this cycle — SCI uses YE COPHSL (conservative lower bound, ~4,500 MW below Enverus). Smartbidder AS/DA price data not available. Data quality tier: REDUCED vs prior cycles.

*Reference: /home/user/BESS_Biz/reports/daily/congestion/2026-06-08.md*
