# Congestion Outlook History — 2026-06-08 (issued for 2026-06-09)

**Issued**: 2026-06-08 (07:30 CT cycle)
**Target flowday**: 2026-06-09 (Tuesday)
**Stage**: Stage 0 — heuristic

## Top Calls Issued

| Constraint | Window | P(binding) | Key Inputs |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | 30-50% (HIGH) | NL ramp +22,931 MW HE17→HE21 (June cycle high); YE load peak 78,913 MW; Enverus load peak 76,857 MW; cap-out 13,032 MW at HE11-12; solar cliff HE17→HE21 ~26,830 MW decline |
| WEST_TO_NORTH_345 | HE09-17 | 25-40% (HIGH) | SCI ~1.90-2.03 (YE-based); GR_WEST trough 11,083 MW HE08 (below 11,500 MW absolute trigger); 9-hour VRE overgeneration window |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-15 | 12-20% (LOW-MEDIUM) | Added per systematic self-review finding (2026-06-05 and 2026-06-06 cycles); load 66,000-74,000 MW range at HE11-15; structural blind spot explicitly flagged |
| OVERNIGHT_WEST_345 | HE22-06 | 10-18% (LOW-MEDIUM) | GR_WEST rebuilds to 15,820 MW by HE01; NL declining from 47,524 MW HE21 |
| PANHANDLE_EXPORT_345 | HE07-09 | 5-9% (LOW) | Solar ramp onset; GR_WEST 11,083-11,319 MW low-wind floor |

## Hub-Pair Basis Calls

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| WEST → NORTH | Midday HE09-17 | -$12.0 | -4.0 to -30.0 |
| WEST → NORTH | Overnight HE01-06 | -$3.5 | -0.5 to -7.0 |
| HOUSTON → NORTH | Evening HE17-22 | +$8.0 | +2.5 to +22.0 |
| WEST → HOUSTON | Midday HE09-17 | -$16.0 | -5.0 to -40.0 |
| WEST → HOUSTON | Evening HE17-22 | -$8.5 | -2.5 to -24.0 |
| SOUTH → NORTH | Peak HE19-22 | +$2.5 | +0.8 to +6.0 |

## GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| HB_WEST | HE09-17 | -$10.0 | -3.0 / -28.0 |
| HB_HOUSTON | HE17-22 | +$6.0 | +2.0 / +20.0 |
| GKS — midday | HE09-17 | -$4.0 to -$8.0 (uncertain sign) | -1.0 / -20.0 |
| GKS — evening | HE17-22 | +$6.0 to +$10.0 | 0 / +25.0 |
| Conditional GKS evening E[MCC\|binding] | HE17-22 | +$15 to +$35 | — |

## Key Data Inputs

- Yes Energy WZ_ERCOT load peak: 78,913 MW (HE18)
- Enverus load_fc peak: 76,857 MW (HE17) — 2,056 MW below YE
- Yes Energy NL trough: 19,417 MW (HE10)
- Enverus NL trough: 27,776 MW (HE10) — divergence flagged
- Yes Energy NL at HE21: 47,524 MW
- NL ramp HE17→HE21 (YE): +22,931 MW (June cycle high)
- GR_WEST trough: 11,083 MW HE08 (below 11,500 MW absolute floor trigger)
- Solar peak YE COPHSL HE14: 27,680 MW; Enverus STPF HE14: 24,973 MW (YE higher — atypical)
- SCI at HE10 (YE-based): 1.895
- Cap-out HE11-12: 13,032 MW
- Wind at HE08 (Enverus): 18,711 MW vs YE: 16,287 MW — 2,424 MW divergence

## Day Assessment

Tuesday, full workweek. Evening signal is the strongest in the June 2026 tracked series: NL ramp +22,931 MW HE17→HE21 exceeds yesterday's +19,322 MW. Midday signal is HIGH but slightly weaker than yesterday (SCI 2.03 vs ~2.59 estimated for 2026-06-08). Both windows simultaneously HIGH — second consecutive dual-window HIGH day. New addition: HOUSTON/SOUTH_MIDDAY_LOCAL explicitly called as LOW-MEDIUM (12-20%) per systematic self-review learning (2026-06-05 and 2026-06-06 cycles identified persistent uncovered GKS midday RT premium). Load forecast divergence (2,056 MW YE vs Enverus at peak) is the primary uncertainty. Hub-pair LMP gap: 18 consecutive cycles.

*Reference: /home/user/BESS_Biz/reports/daily/congestion/2026-06-09.md*
