# Congestion Outlook History — 2026-06-10 (issued for 2026-06-11)

**Issued**: 2026-06-10 (07:30 CT cycle)
**Target flowday**: 2026-06-11 (Thursday)
**Stage**: Stage 0 — heuristic

## Top Calls Issued

| Constraint | Window | P(binding) | Key Inputs |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | 30-48% (HIGH) | NL ramp +22,491 MW YE-basis / +15,880 MW Enverus-basis (source divergence: most significant uncertainty); Enverus load peak 80,508 MW (series high); NL at HE21 = 53,670 MW (series high); solar cliff -22,697 MW Enverus; right-tail 1.8x applied (P90 $78/MWh) |
| WEST_TO_NORTH_345 | HE09-17 | 22-40% (MED-HIGH / HIGH escalation) | SCI 2.102 peak HE11 (YE) / 2.235 Enverus-adjusted; GR_WEST trough 11,768 MW HE16 (268 MW from 11,500 MW floor trigger — critical proximity); 9-hour SCI > 1.0 window |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-16 | 12-20% (LOW-MEDIUM) | Structural blind spot; load > 60,000 MW met; cap-out 11,080-11,333 MW (below 11,500 MW threshold — modest reduction in conviction) |
| OVERNIGHT_WEST_345 | HE22-24 | 8-14% (LOW-MEDIUM) | GR_WEST 11,260 MW at HE22 (below floor); declining wind 19,599-17,683 MW; high overnight NL |
| PANHANDLE_EXPORT_345 | HE07-09 | 5-9% (LOW) | Solar ramp; GR_WEST 16,068-16,189 MW |

## Hub-Pair Basis Calls

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| WEST → NORTH | Midday HE09-17 | -$10.0 | -3.5 to -26.0 |
| WEST → NORTH | Overnight HE01-06 | -$4.5 | -1.0 to -9.0 |
| HOUSTON → NORTH | Evening HE17-22 | +$8.5 | +3.0 to +22.0 |
| WEST → HOUSTON | Midday HE09-17 | -$13.5 | -4.0 to -35.0 |
| WEST → HOUSTON | Evening HE17-22 | -$9.0 | -2.5 to -25.0 |
| SOUTH → NORTH | Peak HE19-22 | +$3.0 | +1.0 to +8.0 |

## GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| HB_WEST | HE09-17 | -$8.0 | -2.0 / -22.0 |
| HB_HOUSTON | HE17-22 | +$6.5 | +2.0 / +22.0 |
| GKS — midday | HE11-16 | -$4.0 to -$7.0 (uncertain sign — Houston-side risk active) | -0.8 / -18.0 |
| GKS — evening | HE17-22 | +$6.0 to +$10.0 | 0 / +27.0 |
| Conditional GKS evening E[MCC\|binding] | HE17-22 | +$18 to +$40 | — |

## Key Data Inputs

- Enverus load peak: 80,508 MW (HE17) — series high
- Yes Energy load peak: 79,868 MW (HE17)
- Yes Energy NL trough: 20,075 MW (HE10)
- Enverus NL trough: 21,719 MW (HE11)
- NL ramp HE17→HE21: +22,491 MW (YE) / +15,880 MW (Enverus) — 6,611 MW source divergence flagged as primary uncertainty
- NL at HE21: 53,670 MW (YE — series high; 2026-06-09 was 47,524 MW)
- SCI peak: 2.102 HE11 (YE) / 2.235 HE11 (Enverus-adjusted)
- GR_WEST trough: 11,768 MW HE16 (268 MW from 11,500 MW floor)
- Solar peak: 28,744 MW HE14 (Enverus STPF — confirmed dual-source this cycle)
- Solar cliff HE17→HE21: -22,697 MW (Enverus)
- Cap-out HE21-22: 10,740 MW (series-low at evening window)
- Wind HE01-02: 26,072-26,210 MW (overnight peak)
- Data quality: IMPROVED vs 2026-06-10 — all 4 Enverus files confirmed

## Day Assessment

Thursday, mid-to-late week. Fourth consecutive HIGH-tier HOUSTON_IMPORT evening call (2026-06-08 through 2026-06-11). The evening signal is near-cycle-high (NL ramp +22,491 MW YE basis, NL at HE21 = 53,670 MW exceeds all prior June cycles by 6,146 MW). The midday overgeneration signal is moderate-strong (SCI 2.102 vs prior-cycle 2.640) but notable for GR_WEST floor proximity (268 MW margin). The dominant uncertainty is source divergence in NL at HE17 (6,315 MW gap between Enverus and YE net load). Data quality improved this cycle with all 4 Enverus files confirmed.

*Reference: /home/user/BESS_Biz/reports/daily/congestion/2026-06-11.md*
