# Congestion Outlook History — 2026-06-11 (issued for 2026-06-12)

**Issued**: 2026-06-11 (07:30 CT cycle)
**Target flowday**: 2026-06-12 (Friday)
**Stage**: Stage 0 — heuristic

## Top Calls Issued

| Constraint | Window | P(binding) | Key Inputs |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE17-22 | MEDIUM 18-30% | NL ramp +15,683 MW (YE); NL at HE21 = 53,034 MW (near series-high); cap-out 12,166 MW at HE21 (elevated, 1,426 MW above prior cycle — key moderating factor); right-tail 1.8x applied (P90 $42/MWh) |
| HOUSTON/SOUTH_MIDDAY_LOCAL | HE11-16 | LOW-MEDIUM 10-18% | Both trigger conditions met: load 67-77K MW + cap-out 12,070-12,084 MW (above 11,500 MW threshold); different from 2026-06-11 where cap-out was below threshold |
| WEST_TO_NORTH_345 | HE09-17 | VERY LOW 2-5% | SCI never exceeds 1.0 (peak 0.974 at HE17); GR_WEST trough 3,129 MW at HE13 (8,371 MW below floor trigger); ERCOT midday wind 6,420-7,514 MW (series low) |
| OVERNIGHT_WEST_345 | HE22-24 | LOW 3-7% | GR_WEST builds to 12,755 MW at HE24 (1,255 MW above floor); NL declining rapidly |
| PANHANDLE_EXPORT_345 | HE07-09 | VERY LOW 2-4% | GR_WEST only 4,567-6,359 MW; far below levels enabling Panhandle binding |

## Hub-Pair Basis Calls

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| WEST → NORTH | Midday HE09-17 | near flat | -0.5 to +1.5 |
| WEST → NORTH | Overnight HE01-06 | -$0.5 | -0.1 to -2.0 |
| HOUSTON → NORTH | Evening HE17-22 | +$4.5 | +1.5 to +12.0 |
| SOUTH → NORTH | Peak HE19-22 | +$1.5 | +0.5 to +4.0 |
| WEST → HOUSTON | Midday HE09-17 | near flat | -0.5 to +2.0 |

## GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| HB_WEST | HE09-17 | near flat | -0.3 / +1.0 |
| HB_HOUSTON | HE17-22 | +$3.5 | +1.0 / +12.0 |
| GKS — midday | HE11-16 | +$2.0 to +$5.0 (POSITIVE — Houston-side only; West absent) | 0 / +12.0 |
| GKS — evening | HE17-22 | +$3.0 to +$6.0 | 0 / +15.0 |
| Conditional GKS evening E[MCC\|binding] | HE17-22 | +$10 to +$22 | — |

## Key Data Inputs

- Yes Energy load peak: 77,784 MW (HE17)
- Yes Energy NL trough: 35,495 MW (HE10) — dramatically higher than 2026-06-11 (20,075 MW)
- Peak SCI (YE): 0.974 (HE17) — no hour exceeds 1.0; structurally low-wind day
- GR_WEST trough: 3,129 MW (HE13) — 8,371 MW below 11,500 MW floor trigger
- ERCOT total wind at midday (HE10-13): 6,420-7,514 MW (series low)
- NL ramp HE17→HE21: +15,683 MW (MEDIUM tier)
- NL ramp HE18→HE21: +15,437 MW (right-tail 1.8x rule triggered)
- NL at HE21: 53,034 MW (near-series-high)
- Solar peak (YE COPHSL): 24,179 MW (HE14)
- Cap-out midday: 12,042-12,739 MW (1,000-1,350 MW above 2026-06-11)
- Cap-out HE21: 12,166 MW (1,426 MW above 2026-06-11)
- Enverus solar: unconfirmed this cycle (regression from 2026-06-11 confirmed status)

## Day Assessment

Friday, end-of-week. Structurally distinct from prior June high-SCI days. West wind collapsed (GR_WEST trough 3,129 MW vs 11,768 MW prior cycle). SCI never exceeds 1.0 — WEST_TO_NORTH pathway is absent. Evening HOUSTON_IMPORT at MEDIUM tier; elevated cap-out is primary moderating factor (12,166 MW vs 10,740 MW prior cycle). Midday local constraint elevated in probability because both trigger conditions now met. WEST_TO_NORTH and PANHANDLE_EXPORT paths not in play.

*Reference: /home/user/BESS_Biz/reports/daily/congestion/2026-06-12.md*
