# Congestion Outlook History — 2026-06-13 (issued for 2026-06-14)

**Issued**: 2026-06-13 (07:30 CT cycle)
**Target flowday**: 2026-06-14 (Sunday)
**Stage**: Stage 0 — heuristic

## Top Calls Issued

| Constraint | Window | P(binding) | Key Inputs |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE20-22 | LOW-MEDIUM 12-22% | NL ramp HE18->HE21 = 12,130-12,452 MW > 9,000 MW threshold; 1.8x right-tail rule triggered (condition 1 only); NL at HE21 = 52,803-52,941 MW; Sunday load moderation imposed -3-5pp downward cap; load divergence YE vs Enverus (+2,905 MW) is primary upside risk |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW 5-9% | Cap-out max 10,857 MW < 11,500 MW threshold — primary trigger NOT met; downgrade from prior Friday cycle (10-18%); load 57-70 GW only moderating factor |
| WEST_TO_NORTH_345 | HE08-16 | NEGLIGIBLE 1-3% | SCI peak 0.42 (GR_WEST 13,758 / NL 32,902); never approaches 1.0; GR_WEST trough 3,081 MW; overgeneration pathway structurally absent |
| OVERNIGHT_WEST_345 | HE22-24 | LOW 4-7% | Total wind 13,963-14,449 MW; GR_WEST est 7,959-8,236 MW; NL declining to 46,426 MW |
| PANHANDLE_EXPORT_345 | HE07-09 | NEGLIGIBLE 1-3% | GR_WEST 3,081-6,276 MW; far below trigger |

## Hub-Pair Basis Calls

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| WEST -> NORTH | Overnight HE01-07 | -$0.5 to -$1.5 | -0.2 to -3.0 |
| WEST -> NORTH | Midday HE09-16 | near flat | -1.0 to +2.0 |
| WEST -> NORTH | Overnight HE22-24 | -$0.5 to -$1.5 | -0.2 to -2.0 |
| HOUSTON -> NORTH | Evening HE20-22 | +$2.5 to +$5.0 | +1.0 to +12.0 |
| SOUTH -> NORTH | Evening HE20-22 | +$1.0 to +$2.5 | +0.5 to +6.0 |
| WEST -> HOUSTON | Midday HE09-16 | near flat | -1.0 to +1.5 |

## GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| GKS — overnight | HE01-07 | near flat | 0 / +1 |
| GKS — solar ramp | HE08-10 | +$1 to +$3 | +1 / +5 |
| GKS — midday (POSITIVE) | HE10-16 | +$1 to +$3 | +1 / +8 |
| GKS — pre-sunset | HE17-19 | near flat to +$2 | 0 / +4 |
| GKS — evening | HE20-22 | +$2.5 to +$5.0 | +1.5 / +10 |
| GKS — conditional evening | HE20-22 | +$10 to +$20 | — (conditional) |

## Key Data Inputs

- Enverus load peak: 70,459 MW (HE17)
- Yes Energy load peak: 73,364 MW (HE17) — divergence +2,905 MW (+4.1%)
- Enverus NL trough (direct): 32,840 MW (HE10)
- Enverus NL peak (direct): 52,803 MW (HE21)
- NL ramp HE18->HE21: +12,130 MW (computed) / +12,452 MW (Enverus direct NL)
- Solar peak (Enverus STPF): 25,956 MW (HE13)
- Solar peak (YE COPHSL): 23,193 MW (HE13/12) — divergence -2,763 MW
- GR_WEST wind peak: 13,758 MW (HE01/02, YE)
- GR_WEST wind trough: 3,081 MW (HE11/12, YE)
- SCI max: 0.42 (never approaches 1.0)
- Cap-out max: 10,857 MW (below 11,500 MW midday threshold)
- YE hourly forecast CSV: ABSENT (summary.json only)

## Day Assessment

Sunday, low-commercial-load day. HOUSTON_IMPORT at LOW-MEDIUM (12-22%) — smaller NL ramp than prior Friday cycle (+12,130 vs +15,683 MW) and Sunday demand moderation imposed cap. WEST_TO_NORTH structurally absent all day. Midday local constraint downgraded to VERY LOW due to cap-out below threshold. Key uncertainty: YE vs Enverus load divergence (+2,905 MW); if YE load is correct, HOUSTON_IMPORT probability rises to MEDIUM tier. GKS midday MCC issued positive for 3rd consecutive cycle (confirmed operational correction from W23).

*Reference: /home/user/BESS_Biz/reports/daily/congestion/2026-06-14.md*
