# Congestion Outlook History — 2026-06-17 (issued for 2026-06-18)

**Issued**: 2026-06-17 (07:30 CT cycle)
**Target flowday**: 2026-06-18 (Thursday)
**Stage**: Stage 0 — heuristic

## Top Calls Issued

| Constraint | Window | P(binding) | Key Inputs |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | HIGH 35-50% | NL ramp HE18->HE21 = +17,935 MW (YE BID_CLOSE, series record); NL at HE21 = 56,003 MW (series high); load peak 84,362 MW (series high); Thursday weekday; 1.8x right-tail on condition (1) alone (Smartbidder absent) |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | MEDIUM 20-32% | Dual trigger active 7 consecutive hours HE09-15; cap-out 12,133 MW (HE10-12); load 60,266-82,897 MW; solar series high 29,178 MW (HE13); GR_WEST trough 4,787 MW (series minimum) |
| WEST_TO_NORTH_345 (midday) | HE09-16 | NEGLIGIBLE 1-3% | GR_WEST collapses to 4,787 MW at HE14; SCI midday 0.141-0.428; no West surplus |
| WEST_TO_NORTH_345 (overnight HE22-24) | HE22-24 | NEGLIGIBLE 2-4% | GR_WEST 12,076-12,599 MW; NL 45,485-53,728 MW; SCI 0.225-0.267; below LOW threshold (vs Wednesday's 0.37-0.41) |
| PANHANDLE_EXPORT_345 | HE01-07 | NEGLIGIBLE 1-3% | GR_WEST 12,679-16,682 MW overnight; no Panhandle binding trigger |

## Hub-Pair Basis Calls

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| HB_HOUSTON -> HB_NORTH | Evening HE19-22 | +$9 to +$15 | +$4 to +$40 |
| HB_SOUTH -> HB_NORTH | Evening HE19-22 | +$4 to +$8 | +$2 to +$18 |
| HB_HOUSTON -> HB_NORTH | Midday HE09-15 | +$3 to +$7 | +$1 to +$15 |
| HB_WEST -> HB_NORTH | Overnight early HE01-07 | -$1 to -$2 | -$0.5 to -$4 |
| HB_WEST -> HB_NORTH | Midday HE09-16 | near flat to -$1 | -$0.5 to +$1 |
| HB_WEST -> HB_NORTH | Overnight late HE22-24 | -$0.5 to -$1.5 | -$0.3 to -$3 |

## GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| GKS — overnight | HE01-07 | near flat to -$1 | 0 / -2 |
| GKS — solar ramp | HE07-09 | +$0.5 to +$2 | +0.5 / +3 |
| GKS — midday (DUAL TRIGGER ACTIVE) | HE09-15 | +$4 to +$9 | +2.5 / +20 |
| GKS — afternoon pre-peak | HE15-18 | +$2 to +$5 | +1 / +8 |
| GKS — evening (unconditional) | HE19-22 | +$7 to +$12 | +4 / +25 |
| GKS — conditional evening | HE19-22 | +$20 to +$50 | — (conditional on HOUSTON_IMPORT binding) |
| GKS — late overnight | HE22-24 | near flat to -$0.5 | 0 / -1.5 |

## Key Data Inputs

- Yes Energy load peak: 84,362 MW (HE17) — series high (+6,050 MW vs Wednesday)
- Yes Energy NL trough: 19,036 MW (HE10) — series low
- Yes Energy NL at HE21: 56,003 MW — series high
- NL ramp HE18->HE21 (YE BID_CLOSE): +17,935 MW — series high (+2,997 MW vs Wednesday)
- Solar peak (YE COPHSL bidclose): 29,178 MW (HE13) — series high (+2,766 MW vs Wednesday)
- GR_WEST trough: 4,787 MW (HE14) — series absolute minimum (vs 10,650 MW Wednesday)
- GR_WEST overnight HE22-24: 12,076-12,599 MW (vs 15,627-16,805 MW Wednesday — weaker overnight surge)
- Cap-out max: 12,133 MW (HE10-12); dual trigger hours HE09-15 (7 hours)
- Wind total trough: 13,712 MW (HE14)
- Enverus files: REFERENCED (paths in summary.json) but NOT PARSED this cycle
- Smartbidder DA Ancillary Prices: ABSENT (condition 2 not verifiable)
- Day of week: Thursday (no discount applied)

## Day Assessment

Thursday June 18 is the highest-load, highest-NL-ramp, highest-NL-peak day in the 27-cycle series. The HOUSTON_IMPORT signal is upgraded to HIGH (35-50%) — a tier above Wednesday's MEDIUM (25-38%). The midday constraint is upgraded to MEDIUM (20-32%) based on the 7-hour dual-trigger window and series-high load through that window. The WEST_TO_NORTH signal reverts to NEGLIGIBLE in all windows — the overnight GR_WEST surge pattern from prior cycles (Wednesday: 16,805 MW, Tuesday: 12,221 MW) is absent today, with GR_WEST HE22-24 at only 12,076-12,599 MW against higher overnight NL. Primary uncertainty: Enverus NL ramp cross-validation absent; Smartbidder Non-Spin DA absent. Both call-elevating data points from Wednesday are missing for Thursday, but the raw magnitude of the YE ramp (+17,935 MW) makes the HIGH P(binding) call robust even under conservative adjustments.

*Reference: /home/user/BESS_Biz/reports/daily/congestion/2026-06-18.md*
