# Congestion Outlook History — 2026-06-19 (issued for 2026-06-19 flowday)

**Issued**: 2026-06-18 (07:30 CT cycle)
**Target flowday**: 2026-06-19 (Friday)
**Stage**: Stage 0 — heuristic

## Top Calls Issued

| Constraint | Window | P(binding) | Key Inputs |
|---|---|---|---|
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | MEDIUM 25-35% | NL ramp YE +9,423 MW / Enverus +11,985 MW (both above 9,000 MW threshold); Non-Spin DA HE20 $15.37, HE21 $14.64 (both above $4 trigger — 1.8x right-tail ACTIVE); load peak 79,540 MW (-4,822 MW vs Thursday); Friday -3ppt discount applied; ECRS co-clearing flag active |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-12 | MEDIUM 18-28% | Cap-out 11,764 MW (HE10-11); 3-hour breach window above 11,500 MW threshold; load 64-71 GW during breach hours; narrower window than Thursday (3h vs 7h) |
| WEST_TO_NORTH_345 (overnight) | HE22-24 | LOW 10-16% | GR_WEST 5,303-5,581 MW (YE); Enverus total wind 10,474-10,561 MW; SCI 0.18-0.19 on Enverus basis; 3rd consecutive non-NEGLIGIBLE overnight signal; Friday→Saturday load transition improves West surplus conditions |
| PANHANDLE_EXPORT_345 | HE01-07 | NEGLIGIBLE 2-4% | GR_WEST overnight max 10,461 MW at HE01 — below Panhandle binding trigger (~15,000 MW) |

## Hub-Pair Basis Calls

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| HB_HOUSTON → HB_NORTH | Evening HE19-22 | +$5 to +$11 | +$3 to +$30 |
| HB_HOUSTON → HB_NORTH | Midday HE10-12 | +$2 to +$5 | +$1 to +$12 |
| HB_WEST → HB_NORTH | Overnight HE22-24 | -$1.5 to -$3 | -$0.5 to -$8 |
| HB_SOUTH → HB_NORTH | Evening HE19-22 | +$2 to +$4 | +$1 to +$10 |

## GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| GKS — overnight early | HE01-09 | near flat to -$0.5 | 0 / -$1.5 |
| GKS — midday dual-trigger | HE10-12 | +$3 to +$7 | +$2 / +$15 |
| GKS — solar taper | HE13-18 | near flat to +$1 | 0 / +$3 |
| GKS — evening (unconditional) | HE19-22 | +$5 to +$12 | +$3.5 / +$30 |
| GKS — evening (conditional on binding) | HE19-22 | +$15 to +$45 | — |
| GKS — overnight late | HE22-24 | -$1 to -$3 | -$0.5 / -$8 |

## Key Data Inputs

- Yes Energy load peak: 79,540 MW (HE16) — below Thursday's 84,362 MW series record
- Yes Energy NL ramp HE18→HE21: +9,423 MW (above 9,000 MW MEDIUM trigger)
- Enverus NL ramp HE18→HE21: +11,985 MW (solidly MEDIUM tier; cross-source divergence +2,562 MW)
- Yes Energy NL at HE21: 58,565 MW
- Yes Energy GR_WEST HE22-24: 5,303-5,581 MW (low overnight; Enverus total wind 10,474-10,561 MW)
- Cap-out max: 11,764 MW at HE10-11 (264 MW above threshold; 3-hour breach HE10-12)
- Smartbidder Non-Spin DA HE19-22: $8.89 / $15.37 / $14.64 / $14.06 — all above $4 trigger; 1.8x rule active
- Smartbidder ECRS HE21-22: $3.06 / $4.14 — co-clearing signal active
- Day of week: Friday (-3 ppt discount applied to HOUSTON_IMPORT vs equivalent Thursday)

## Day Assessment

Friday June 19 is the first day of the weekend entry. Load steps down 4,822 MW from Thursday's record but remains elevated at 79,540 MW — consistent with a high-end summer Friday. The key distinction from Thursday: the NL evening ramp is materially weaker (+9,423 MW YE vs +17,935 MW Thursday), but Non-Spin DA at HE20-21 is $15 — nearly as strong as the prior confirmed binding cycles. HOUSTON_IMPORT stays MEDIUM (not HIGH) due to the weaker ramp; the 1.8x right-tail rule activates because both conditions are met. HOUSTON_SOUTH_MIDDAY_LOCAL re-triggers but with a narrower 3-hour breach window (vs Thursday's 7 hours) — maintains MEDIUM but at the lower bound. WEST_TO_NORTH emerges from NEGLIGIBLE to LOW on the overnight recovery pattern, now confirmed as a 3rd consecutive non-NEGLIGIBLE signal. Primary uncertainty: Enverus-YE NL ramp divergence (+2,562 MW); if Enverus is correct, HOUSTON_IMPORT approaches HIGH territory.

*Reference: /home/user/BESS_Biz/reports/daily/congestion/2026-06-19.md*
