# Congestion Outlook History — 2026-06-20 (issued for 2026-06-20 flowday)

**Issued**: 2026-06-19 (07:30 CT cycle)
**Target flowday**: 2026-06-20 (Saturday)
**Stage**: Stage 0 — heuristic

## Top Calls Issued

| Constraint | Window | P(binding) | Key Inputs |
|---|---|---|---|
| WEST_TO_NORTH_345 (overnight) | HE22-24 | LOW-MEDIUM 18-26% | GR_WEST 15,633 MW (YE); Enverus total wind 21,654 MW; NL 36,741 MW (YE); SCI 0.426 — highest in series since Wed Jun 17 (~0.40); Saturday weekend NL floor amplifies West surplus; PANHANDLE threshold (15,000 MW) nearly reached |
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 | MEDIUM 20-30% | NL ramp YE +10,424 MW / Enverus +10,218 MW — both above 9,000 MW threshold; cross-source tight alignment (< 2.2% divergence); Saturday weekend discount applied (-3ppt vs equivalent Friday); Smartbidder Non-Spin DA ABSENT |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-11 | LOW 10-16% | Cap-out 11,549 MW (2-hour breach HE10-11); Saturday load muted vs weekday; narrow breach window vs Thursday 7h / Friday 3h |
| PANHANDLE_EXPORT_345 | HE01-07 | LOW 6-10% | GR_WEST HE24 = 15,633 MW — within 633 MW of estimated Panhandle trigger (~15,000 MW); nearest approach in series |

## Hub-Pair Basis Calls

| Path | Window | E[Basis] | Range |
|---|---|---|---|
| HB_WEST → HB_NORTH | Overnight HE22-24 | -$3.0 to -$6.0 | -$2.0 to -$12 |
| HB_WEST → HB_NORTH | Early morning HE01-09 | -$0.5 to -$1.5 | -$0.3 to -$3.5 |
| HB_WEST → HB_NORTH | Midday HE10-18 | near flat | 0 to -$1.5 |
| HB_HOUSTON → HB_NORTH | Evening HE19-22 | +$4.0 to +$8.0 | +$2.5 to +$18 |
| HB_HOUSTON → HB_NORTH | Midday HE10-11 | +$1.5 to +$3.5 | +$1.0 to +$8.0 |
| HB_SOUTH → HB_NORTH | Evening HE19-22 | +$2.0 to +$4.5 | +$1.0 to +$10 |

## GKS MCC Calls

| Node | Window | E[MCC] | Range |
|---|---|---|---|
| GKS — overnight early | HE01-09 | flat to -$1.0 | 0 / -$2.5 |
| GKS — midday | HE10-11 | +$2.0 to +$4.0 | +$1.5 / +$8.0 |
| GKS — solar plateau | HE12-18 | flat to +$1.0 | +$0.5 / +$2.5 |
| GKS — evening (unconditional) | HE19-22 | +$4.0 to +$9.0 | +$2.5 / +$20 |
| GKS — evening (conditional) | HE19-22 | +$12 to +$38 | — (HOUSTON_IMPORT binding) |
| GKS — late overnight | HE22-24 | -$1.0 to -$3.5 | -$0.5 / -$8.0 |

## Key Data Inputs

- Yes Energy load peak: 74,352 MW (HE17) — Saturday; ~10,000 MW below Thursday record 84,362 MW
- NL ramp HE18→HE21 (YE BID_CLOSE): +10,424 MW — above 9,000 MW MEDIUM threshold
- NL ramp HE18→HE21 (Enverus net_load_fc): +10,218 MW — tight cross-source alignment (+206 MW gap, < 2%)
- NL at HE21 (YE): 46,558 MW; (Enverus): 50,204 MW
- GR_WEST overnight HE24: 15,633 MW (YE) — second-highest in series, first approaching Panhandle threshold
- Enverus total wind overnight HE24: 21,654 MW — highest overnight total wind in the current series
- SCI at HE24: 0.426 (GR_WEST 15,633 / NL 36,741) — series high since Wed Jun 17
- Solar peak: 25,815 MW (Enverus HE13) / 25,738 MW (YE HE14) — good alignment
- Cap-out: 11,549 MW (HE10-12, 11,587 MW HE23); 2-hour breach above 11,500 MW in midday window
- Smartbidder Non-Spin DA: ABSENT — right-tail condition (2) unverifiable; single-condition heuristic applied
- Day of week: Saturday (-3 ppt weekend discount applied to HOUSTON_IMPORT vs equivalent Friday)

## Day Assessment

Saturday June 20 is the weekend rebound after a record-Thursday / moderate-Friday sequence. The dominant structural signal is the West-to-North overnight: GR_WEST at 15,633 MW (nearly matching Wednesday June 17's 15,627–16,805 MW range) against a Saturday NL floor of 36,741 MW produces the highest overnight SCI in the series. This represents the clearest WEST_TO_NORTH signal since Wednesday, upgraded to LOW-MEDIUM (18-26%). HOUSTON_IMPORT remains MEDIUM (20-30%) but carries the Saturday-weekend discount — the NL ramp is real (+10,424 MW, well above threshold) and has strong cross-source support, but load magnitude and missing Smartbidder context limit conviction. PANHANDLE_EXPORT approaches its estimated trigger threshold for the first time in the series (GR_WEST HE24 = 15,633 MW vs ~15,000 MW threshold) — LOW 6-10% assigned. Primary uncertainty: GR_WEST overnight forecast reliability vs Enverus total wind figure; the ~6,000 MW gap between sources (15,633 MW YE vs 21,654 MW Enverus) reflects zonal vs system-wide wind measurement.

*Reference: /home/user/BESS_Biz/reports/daily/congestion/2026-06-20.md*
