# Congestion Analyst Outlook History — 2026-06-22

**Flowday**: 2026-06-22 (Monday)
**Issued**: 2026-06-21
**Forecast file**: `/home/user/BESS_Biz/reports/daily/congestion/2026-06-22.md`
**Downstream copy**: `/home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-22.md`

## Constraints Called

| Rank | Constraint | Window | P(binding) | E[lambda|binding] |
|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19-22 | HIGH 40-58% | $35-50 (P90: $75) |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-14 | MEDIUM 22-35% | $22-30 (P90: $45) |
| 3 | WEST_TO_NORTH_345 (overnight) | HE23-24 | LOW 10-18% | $18 (P90: $35) |
| 4 | PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE 2-4% | $8 |

## Key Signal Values

- NL ramp HE18→HE21 (YE): +19,639 MW — series record (prior high: +18,627 MW June 21)
- Load peak (YE): 81,081 MW at HE17
- GR_WEST overnight HE23-24: 12,027-12,272 MW
- Cap-out: 11,326-12,550 MW sustained
- Smartbidder Non-Spin DA: ABSENT
- Hub-pair LMP: ABSENT (W3 item 0.10, cycle 31)
