# Congestion Analyst Outlook History — 2026-06-23

**Flowday**: 2026-06-23 (화요일)
**Issued**: 2026-06-22
**Forecast file**: `/home/user/BESS_Biz/reports/daily/congestion/2026-06-23.md`
**Downstream copy**: `/home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-23.md`

## Constraints Called

| 순위 | 제약 조건 | 시간대 | P(binding) | E[lambda\|binding] |
|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE18-22 | HIGH 45-62% | $38-55 (P90: $80) |
| 2 | WEST_TO_NORTH_345 (야간) | HE22-24 | MEDIUM 22-35% | $22-28 (P90: $50) |
| 3 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-15 | LOW-MEDIUM 18-28% | $18-25 (P90: $38) |
| 4 | PANHANDLE_EXPORT_345 | HE01-06 | LOW 5-10% | $10 |

## 핵심 시그널 값

- NL ramp HE18→HE21 (YE): **+20,385 MW** — 현 시리즈 사상 최대 (Jun 22 prior high: +19,639 MW)
- 부하 피크 (YE): 82,148 MW at HE18
- GR_WEST 야간 HE23-24: 16,669-17,186 MW (Jun 22 대비 +4,642-4,914 MW)
- 태양광 피크 HE17: 28,166 MW
- Cap-out: 10,493-10,982 MW (Jun 22 대비 낮음)
- Smartbidder Non-Spin DA: ABSENT
- Hub-pair LMP: ABSENT (W3 item 0.10, 32번째 사이클)
- 화요일 평일 — 주말 discount 없음

## 전일(Jun 22) 대비 주요 변화

- HOUSTON_IMPORT: HIGH 40-58% → **HIGH 45-62%** (NL ramp 사상 최대치로 상향)
- WEST_TO_NORTH: LOW 10-18% → **MEDIUM 22-35%** (GR_WEST 야간 급증: 12,027-12,272 MW → 16,669-17,186 MW)
- HOUSTON_SOUTH_MIDDAY_LOCAL: MEDIUM 22-35% → **LOW-MEDIUM 18-28%** (cap-out 낮아지고 순부하 최저값 높아짐)
- PANHANDLE: NEGLIGIBLE 2-4% → **LOW 5-10%** (GR_WEST 새벽 더 높음)
