# Congestion Analyst Outlook History — 2026-06-27

**Flowday**: 2026-06-27 (Saturday)
**Issued**: 2026-06-26
**Forecast file**: `/home/user/BESS_Biz/reports/daily/congestion/2026-06-27.md`
**Downstream copy**: `/home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-27.md`

## Constraints Called

| Rank | Constraint | Window | P(binding) | E[lambda\|binding] |
|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE20-23 | MEDIUM 27-38% | P50=$28, P90=$80, P99=$150 |
| 2 | PANHANDLE_EXPORT_345 | HE01-06 | LOW-MEDIUM 12-20% | P50=$12, P90=$28, P99=$55 |
| 3 | WEST_TO_NORTH_345 | HE22-04 | LOW-MEDIUM 18-28% | P50=$18, P90=$40, P99=$90 |
| 4 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE08-12 | LOW 8-15% | P50=$12, P90=$28, P99=$60 |

## Key Signal Values

- NL ramp HE18→HE21 (YE): **+22,652 MW** — 2nd highest in Jun series (below Jun 25 record +24,437 MW; above Jun 26 +20,721 MW)
- Load peak (YE): **81,846 MW** at HE17
- Solar peak (YE): **28,655 MW** at HE16
- GR_WEST HE19-24: **16,549-17,935 MW** — all above 15,000 MW haircut threshold
- GR_WEST HE01-06: **15,878-17,224 MW** — all above 15,000 MW Panhandle threshold
- Cap-out max: **10,159 MW** at HE08 only; HE09-16 = 9,987-9,999 MW (below trigger)
- Smartbidder Non-Spin DA: **ABSENT**
- Hub-pair LMP: **ABSENT** (W3 item 0.10, 36th consecutive blocked cycle)
- Day of week: **Saturday** — weekend discount applied

## Active Heuristic Adjustments

- Finding 2: WEST_TO_NORTH window extended (summer overnight)
- Finding 3: HOUSTON_IMPORT window = NL ramp peak +2h (HE20-23)
- Finding 7: GKS midday MCC sign NEGATIVE (solar suppression)
- W25 GR_WEST haircut: ALL hours above threshold → HOUSTON_IMPORT ×0.85, WEST_TO_NORTH ×0.90
- Saturday weekend discount: -5 to -8 ppt on all evening calls

## Notable Upgrades vs Jun 26

- PANHANDLE upgraded from LOW 8-15% to LOW-MEDIUM 12-20% (GR_WEST HE01-06 higher than Jun 26)
- WEST_TO_NORTH maintained LOW-MEDIUM (similar SCI profile to Jun 26; W25 timing correction applied)
- HOUSTON_IMPORT downgraded from MEDIUM 30-45% (Jun 26) to MEDIUM 27-38% (GR_WEST haircut more clearly active today — all hours above threshold vs mixed on Jun 26)

## GKS MCC Directional Calls

- HE01-06: flat to -$2 (West overnight surplus; indirect exposure)
- HE09-15: **-$2** (Finding 7 — solar suppression confirmed pattern)
- HE20-23: **+$6 conditional** on HOUSTON_IMPORT binding (+$4 to +$15 range)
