# Congestion Analyst Outlook History — 2026-06-28

**Flowday**: 2026-06-28 (Sunday)
**Issued**: 2026-06-27
**Forecast file**: `/home/user/BESS_Biz/reports/daily/congestion/2026-06-28.md`
**Downstream copy**: `/home/user/BESS_Biz/shared/data/forecasts/congestion/2026-06-28.md`

## Constraints Called

| Rank | Constraint | Window | P(binding) | E[lambda\|binding] |
|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE20-23 | MEDIUM 28-40% | P50=$30, P90=$85, P99=$160 |
| 2 | PANHANDLE_EXPORT_345 | HE01-06 | LOW-MEDIUM 15-22% | P50=$14, P90=$32, P99=$60 |
| 3 | WEST_TO_NORTH_345 | HE22-04 | LOW-MEDIUM 14-23% | P50=$16, P90=$38, P99=$80 |
| 4 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-12 | VERY LOW <5% | P50=$10, P90=$20, P99=$40 |

## Key Signal Values

- NL ramp HE18→HE21 (YE): **+23,425 MW** — 2nd highest in Jun series (below Jun 25 record +24,437 MW; above Jun 27 +22,652 MW; above Jun 26 +20,721 MW)
- Load peak (YE): **82,082 MW** at HE18
- Solar peak (YE): **30,431 MW** at HE15; Enverus: 31,447 MW at HE14
- GR_WEST HE19-24: **15,512–17,085 MW** — all above 15,000 MW haircut threshold (W25 active)
- GR_WEST HE01-06: **17,662–18,005 MW** — all above 15,000 MW; HE01=18,005 MW is series HIGH for overnight
- Cap-out max: **8,884 MW** at HE10-11 — NO hour above 10,000 MW primary trigger
- Smartbidder Non-Spin DA: **ABSENT**
- Hub-pair LMP: **ABSENT** (W3 item 0.10, 37th consecutive blocked cycle)
- Day of week: **Sunday** — weekend discount applied

## Active Heuristic Adjustments

- Finding 2: WEST_TO_NORTH window extended HE22-04 (summer overnight)
- Finding 3: HOUSTON_IMPORT window = NL ramp peak HE21 +2h (HE20-23)
- Finding 7: GKS midday MCC sign NEGATIVE (solar suppression)
- W25 GR_WEST haircut: ALL HE19-24 above threshold → HOUSTON_IMPORT ×0.85, WEST_TO_NORTH ×0.90
- Sunday weekend discount: -5 to -8 ppt on all evening calls

## Notable Changes vs Jun 27 (Saturday)

- HOUSTON_IMPORT: upgraded 27-38% → 28-40% (NL ramp 773 MW higher)
- PANHANDLE_EXPORT: upgraded 12-20% → 15-22% (GR_WEST HE01-06 materially higher; HE01 series high 18,005 MW)
- WEST_TO_NORTH: downgraded 18-28% → 14-23% (GR_WEST HE22-24 slightly lower than Jun 27)
- HOUSTON_SOUTH: downgraded LOW 8-15% → VERY LOW <5% (no cap-out trigger activated; max = 8,884 MW, all below 10,000 MW)

## GKS MCC Directional Calls

- HE01-06: -$1 to -$3 (Panhandle/West overnight surplus; indirect GKS exposure)
- HE09-15: **-$2** (Finding 7 — solar suppression confirmed 4+ cycles)
- HE20-23: **+$7 conditional** on HOUSTON_IMPORT binding (+$5 to +$17 range)
