# Congestion Analyst Outlook History — 2026-07-01

**Flowday**: 2026-07-01 (Wednesday)
**Issued**: 2026-06-30
**Forecast file**: `/home/user/BESS_Biz/reports/daily/congestion/2026-07-01.md`
**Downstream copy**: `/home/user/BESS_Biz/shared/data/forecasts/congestion/2026-07-01.md`

## Constraints Called

| Rank | Constraint | Window | P(binding) | E[lambda\|binding] |
|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE20-22 | MEDIUM-HIGH 38-55% | P50=$22, P90=$90, P99=$175 |
| 2 | PANHANDLE_EXPORT_345 | HE01-03 | LOW 10-15% | P50=$8, P90=$22, P99=$45 |
| 3 | WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE TO LOW 5-10% | P50=$5, P90=$15, P99=$30 |
| 4 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | P50=$6, P90=$18, P99=$35 |

## Key Signal Values

- NL ramp HE18→HE21 (YE): **+21,918 MW**
- Load peak (YE): **83,037 MW** at HE16
- Solar peak (YE): **28,215 MW** at HE15
- GR_WEST HE01-03: **15,118-15,230 MW** (above 15,000 MW; HE04-06 below 15k — partial window)
- GR_WEST HE15-24 range: **9,006-13,712 MW** — ALL BELOW 15,000 MW (W25 haircut NOT applicable)
- Cap-out max: **8,670 MW** at HE01-02 — NO hour above 10,000 MW trigger
- Smartbidder P(DA>RT) peak: **0.720** at HE22
- DA-RT spread HE20-22: **$10.13 / $11.87 / $7.49**
- Smartbidder Non-Spin DA: **ABSENT**
- Hub-pair LMP 15-min: **ABSENT** (W3 item 0.10 — 39th consecutive blocked cycle)
- Day of week: **Wednesday** — no weekend discount

## Active Heuristic Adjustments

- Finding 3: HOUSTON_IMPORT window = NL ramp peak HE21 ±1h (HE20-22)
- Finding 7: GKS midday MCC sign NEGATIVE — solar suppression HE09-15 (confirmed 4+ cycles)
- W25 GR_WEST haircut: NOT applied (GR_WEST HE19-24 all below 15,000 MW — structural shift vs Jun 20-30 period)
- Weekend discount: NOT applied (Wednesday)

## Key Structural Change vs Jun 27-30 (W25 period)

- W25 window (Jun 27-30): GR_WEST during peak hours = 15,000-18,005 MW; haircut ×0.85 applied to HOUSTON_IMPORT
- Today (Jul 1): GR_WEST peak-hour range = 9,006-13,712 MW; ALL below 15,000 MW threshold
- West wind structural shift: no surplus flow from West to North; WEST_TO_NORTH NEGLIGIBLE
- HOUSTON_IMPORT unattenuated: NL ramp +21,918 MW operating without W25 haircut -> MEDIUM-HIGH

## GKS MCC Directional Calls

- HE01-03: -$2 (partial Panhandle overnight surplus)
- HE09-15: -$3 (Finding 7 — solar suppression; solar peak 28,215 MW HE15)
- HE20-22: +$5.5 conditional on HOUSTON_IMPORT binding (prob-weighted expected: +$2.5 to +$6.0)

## Hub-pair Basis Calls

- HOUSTON -> NORTH HE20-22: +$4 to +$8
- WEST -> NORTH HE22-24: -$0.5 to -$1.0 (near-zero; West wind too low)
- SOUTH -> NORTH HE09-15: -$1 to -$2 (solar suppression)
- SOUTH -> NORTH HE20-22: +$2 to +$4

## Data Quality

- 7 PRODUCTION input files confirmed
- Hub-pair LMP absent: 39th consecutive cycle (W3 item 0.10 blocked; evaluator deadline 2026-06-11 OVERDUE 49 days)
- All Enverus files parsed this cycle (wind, solar, net load)
- Smartbidder Energy Price Forecasts parsed (DA and RT forecasts available)
- Smartbidder DA-RT probability file parsed
