# Congestion Analyst Outlook History — 2026-07-02

**Flowday**: 2026-07-02 (Wednesday)
**Issued**: 2026-07-01
**Forecast file**: `/home/user/BESS_Biz/reports/daily/congestion/2026-07-02.md`
**Downstream copy**: `/home/user/BESS_Biz/shared/data/forecasts/congestion/2026-07-02.md`

## Constraints Called

| Rank | Constraint | Window | P(binding) | E[lambda\|binding] |
|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE20-22 | LOW-MEDIUM 15-28% | P50=$12, P90=$55, P99=$120 |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | P50=$6, P90=$18, P99=$35 |
| 3 | PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <3% | P50=$4, P90=$12, P99=$25 |
| 4 | WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <3% | P50=$3, P90=$10, P99=$20 |

## Key Signal Values

- NL ramp HE18→HE21 (YE): **+14,861 MW** — 전일(Jul 1) +21,918 MW 대비 -7,057 MW 급감
- NL ramp HE18→HE21 (Enverus): **+13,595 MW**
- 부하 최고 (YE): **82,431 MW** at HE16
- 태양광 최고 (YE): **27,454 MW** at HE13
- 태양광 HE18 (YE): **20,863 MW** (저녁 램프 초반 태양광 잔존으로 NL ramp 감쇠)
- GR_WEST 전 시간 최고 (YE): **13,673 MW** (HE03) — 15,000 MW 임계치 도달 없음
- GR_WEST HE01-06 범위 (YE): 12,882-13,673 MW (전 시간 15k 미달)
- Cap-out 최대 (YE): **6,833 MW** (HE09) — 10,000 MW 트리거 미도달
- Smartbidder 데이터: **ABSENT** (이번 cycle 미수신)
- Hub-pair LMP: **ABSENT** (W3 item 0.10, 40번째 연속 차단 사이클)
- Day of week: **Wednesday** — 주말 할인 없음

## Active Heuristic Adjustments

- Finding 3: HOUSTON_IMPORT window = NL ramp peak HE21 ±1h (HE20-22); NL ramp +14,861 MW < +18,627 MW 최소 바인딩 임계치 → 확률 하향
- Finding 7: GKS midday MCC 부호 NEGATIVE — 태양광 억제 HE09-15 (활성, 4+ 사이클 확인)
- W25 GR_WEST haircut: 미적용 (GR_WEST 전 시간 <15,000 MW — Jul 1과 동일 구조)
- 주말 할인: 미적용 (수요일)

## Key Structural Characteristics

- **NL ramp 급감**: 전일 대비 -7,057 MW. 원인: 태양광이 HE18 시점에도 20,863 MW 잔존, HE20까지 느리게 감소 → 저녁 램프 초반부 억제.
- **GR_WEST 저수준 유지**: W25 이후 구조 변화 2일째. Jun 30 전환 경계 이후 서부 풍력 지속 저수준.
- **PANHANDLE/WEST_TO_NORTH 모두 NEGLIGIBLE**: 전일도 마찬가지 패턴. GR_WEST 야간 13k대 — 15k 임계치 도달 불가.

## GKS MCC Directional Calls

- HE01-06: -$0.5 (Panhandle 제약 없음; 야간 중립 ~ 미미한 음수)
- HE09-15: -$3.5 (Finding 7 태양광 억제; 태양광 최대 27,454 MW HE13)
- HE20-22: +$2.0 conditional (HOUSTON_IMPORT P=15-28%; 확률 가중 E[MCC] = +$0.5 to +$2.0)

## Hub-pair Basis Calls

- HOUSTON -> NORTH HE20-22: +$1.5 to +$3.5 (전일 +$4~$8 대비 낮은 확률 반영)
- WEST -> NORTH HE22-24: -$0.5 to -$1.0 (거의 없음)
- SOUTH -> NORTH HE09-15: -$1.0 to -$2.0 (Finding 7)
- SOUTH -> NORTH HE20-22: +$1.0 to +$2.5

## Data Quality

- 6 PRODUCTION 입력 파일 확인 (YE hourly + YE summary + Enverus load/net_load/wind/solar)
- Hub-pair LMP 부재: 40번째 연속 사이클 (evaluator 기한 Jun 11, OVERDUE 50일)
- Smartbidder 에너지 가격 예측: ABSENT (이번 cycle 미수신)
- Enverus 파일 4종 파싱 완료 (부하, 순부하, 풍력, 태양광)

---

## 오늘(2026-07-02) 업데이트 — Jul 1 realized delta + Stage 진행

**업데이트 시각**: 2026-07-02 (DAM cutoff 이후, D+1 Jul 3 분석 완료 시점)

### Jul 1 (전일) 예측 vs 실현 Delta (GKS PnL T+1 부분 정산)

GKS `2026-07-01_energy_as_detail.json` 에서 T+1 부분 정산 데이터 확인. 전일(Jun 30 issued) Jul 1 forecast와의 비교:

**HOUSTON_IMPORT_345 HE20-22 (P=38-55% 호출):**
- DA_Energy_Amt at CT HE20 (UTC 01:00Z Jul 2): **$2,045.5** — 대규모 정산
- DA_Energy_Amt at CT HE21 (UTC 02:00Z Jul 2): **$2,221.5** — 시리즈 최고
- DA_Energy_Amt at CT HE22 (UTC 03:00Z Jul 2): **$2,104.5** — 지속적 상승
- 판정: **HOUSTON_IMPORT binding 방향 정확** ✓ (DA 정산 규모가 HE20-22에서 최대)
- 단, DA_Energy_Amt는 CT HE17-19에도 이미 $1,130-$1,408 수준 — 실제 바인딩은 HE17부터 시작된 것으로 추정 (호출 윈도우 HE20보다 2-3시간 이른 개시)
- **timing offset 패턴** 이번에도 확인: Finding 3 윈도우 (NL ramp peak ±1h) 재보정 필요. 현 데이터셋에서 HE17부터 congestion signal 출현 → "NL ramp peak HE21 -3h~+1h" 검토 필요 (Stage 1 feature engineering 참고).

**Finding 7 검증 (GKS midday MCC negative HE09-15):**
- RT_Energy_Amt at CT HE10 (UTC 15:00Z Jul 1): **-$712.66**
- RT_Energy_Amt at CT HE11 (UTC 16:00Z Jul 1): **-$392.87**
- RT_Energy_Amt at CT HE12 (UTC 17:00Z Jul 1): **-$94.58**
- 판정: **Finding 7 확인** ✓ (GKS가 태양광 피크 시간대 charging — 양의 RT 가격에서 비용 발생 = GKS 노드 RT 가격이 양수이나 MCC는 음수 방향으로 GKS를 hub 대비 저가로 만든 결과와 일치)

**PANHANDLE_EXPORT_345 HE01-03 (P=10-15% 호출):**
- GR_WEST overnight: 15,118-15,230 MW (HE01-03) — threshold 초과 → 바인딩 가능성 있었음
- DA_Energy_Amt HE01-06: 모두 $0 → GKS는 overnight DA 포지션 없음; 직접 binding 확인 불가
- 판정: 미확정 (T+2 Tenaska 정산 2026-07-03 예정)

**Jul 2 자체 예측 실현 여부:**
- Jul 2 settlement: T+2 = 2026-07-04 (토). 현 시점 미수신.
- 현재 가용 데이터로는 Jul 2 HOUSTON_IMPORT (P=15-28%) binding 여부 확인 불가.

### CONGESTION_PROJECT Stage 진행 현황 (2026-07-02 기준)

- **현 단계**: Stage 0 — Infrastructure
- **W1** (DA constraints + metadata): 완료 ✅
- **W2** (Shift factor 4종): 완료 ✅
- **W3** (Price/Outage/CRR/GTC): 미착수 — **블로커 지속**
  - 0.9 bus_lmp 미착수 (디스크 60 GB+ 확보 전제)
  - 0.10 hub/zone LMP 15-min: **ABSENT — 41번째 연속 사이클 미해소** (evaluator 기한 2026-06-11 OVERDUE 51일)
- **D+1 Jul 3 분석**: 발행 완료 (`reports/daily/congestion/2026-07-03.md`)
  - HOUSTON_IMPORT LOW-MEDIUM 20-30% (NL ramp +16,787 MW YE)
  - GR_WEST 전 시간 <15k MW — PANHANDLE/WEST_TO_NORTH NEGLIGIBLE
  - Finding 7 active (태양광 29-30k MW, 7월 시리즈 최고 수준)

### 다음 사이클 체크포인트

- Jul 4 (토): Tenaska Jul 1-2 T+2 정산 도달 예정 → learnings/2026-07-02.md 업데이트 트리거
- Jul 5 (일): Independence Day 연휴 명절 수요 감소 효과 → Jul 6 D+1 분석 시 주말 할인 적용 여부 검토
