# Congestion Analyst Outlook History — 2026-07-04

**Flowday**: 2026-07-04 (Saturday, Independence Day)
**Issued**: 2026-07-03
**Forecast file**: `/home/user/BESS_Biz/reports/daily/congestion/2026-07-04.md`
**Downstream copy**: `/home/user/BESS_Biz/shared/data/forecasts/congestion/2026-07-04.md`

## Constraints Called

| Rank | Constraint | Window | P(binding) | E[lambda\|binding] |
|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE20-22 | LOW 12-18% | P50=$14, P90=$50, P99=$110 |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | P50=$5, P90=$15, P99=$30 |
| 3 | PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <3% | P50=$4, P90=$12, P99=$25 |
| 4 | WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <3% | P50=$3, P90=$8, P99=$18 |

## Key Signal Values

- NL ramp HE18→HE21 (YE): **+17,422 MW** — above Jul 3 (+16,787 MW) and Jul 2 (+14,861 MW)
- NL ramp HE18→HE21 (Enverus): **+15,608 MW**
- Load peak (YE): **79,646 MW** at HE16 (Enverus: 80,575 MW at HE18)
- Solar peak (YE): **30,107 MW** at HE13 — NEW JULY SERIES HIGH (Enverus: 30,289 MW)
- Net load trough: **23,278 MW** at HE10 (YE) / **22,265 MW** (Enverus) — DEEPEST IN JULY SERIES
- GR_WEST overnight max (YE): **14,014 MW** at HE03 — 15,000 MW threshold NOT reached any hour
- GR_WEST HE22-24 (YE): 9,179 / 10,843 / 11,777 MW — ALL FAR BELOW 15,000 MW
- Cap-out max (YE): **5,811 MW** HE10-24 — LOWEST IN JULY SERIES
- Smartbidder: ABSENT (42nd consecutive cycle)
- Hub-pair LMP 15-min: ABSENT (W3 item 0.10; evaluator deadline overdue 52 days)
- Day type: **Saturday + Independence Day** — holiday Saturday discount applied (-8 to -12 ppt combined)

## Active Heuristic Adjustments

- Finding 3: HOUSTON_IMPORT window = NL ramp peak HE20-22 (active)
- Finding 7: GKS midday MCC NEGATIVE HE09-15 (MAXIMUM STRENGTH — solar 30+ GW, NL trough 22-23k MW deepest in series)
- W25 GR_WEST haircut: NOT ACTIVE (Day 4 post-W25 structural low; max GR_WEST = 14,014 MW)
- Weekend + holiday discount: ACTIVE (Saturday -5 to -7 ppt; Independence Day -3 to -5 ppt; net -8 to -12 ppt applied to HOUSTON_IMPORT base probability)

## GKS MCC Directional Calls

- HE01-06: -$0.5 (weak negative; no binding constraint overnight)
- HE09-15: -$4.0 to -$5.0 (Finding 7 MAXIMUM — new series high solar; deepest NL trough)
- HE16-19: -$0.5 to -$1.5 (solar residual >22k MW through HE19; weak negative)
- HE20-22: +$0.05 to +$0.15 prob-weighted (HOUSTON_IMPORT LOW 12-18%; conditional +$3-5 if binding)

## Hub-pair Basis Calls

- SOUTH → NORTH HE09-15: -$2.0 to -$3.5 (strongest solar suppression day in July series)
- HOUSTON → NORTH HE20-22: +$0.5 to +$2.0 (reduced vs Jul 3; holiday discount)
- SOUTH → NORTH HE20-22: +$0.3 to +$1.5 (partial contagion only if binding)
- WEST → NORTH HE22-24: -$0.5 (structural low Day 4)

## Data Quality

- 5 PRODUCTION input files confirmed (YE hourly + Enverus load/net_load/wind/solar)
- Hub-pair LMP absent: 42nd consecutive cycle
- Smartbidder: ABSENT this cycle (42nd consecutive)
- GKS PnL Jul 2 T+1: not received this cycle
- Tenaska Jul 2 T+2 settlement: delayed due to Independence Day holiday; expected 2026-07-06

## Settlement Follow-Up

- Jul 2 T+2 settlement: expected 2026-07-06 → update `learnings/2026-07-02.md`
- Jul 3 T+2 settlement: expected 2026-07-07 → file `learnings/2026-07-03.md`
- Jul 4 T+2 settlement: expected 2026-07-08 → file `learnings/2026-07-04.md`
