# Congestion Analyst — History Log: 2026-07-05

**Issued**: 2026-07-04 07:30 CT
**Flowday**: 2026-07-05 (Saturday, Independence Day +1)
**Stage**: Stage 0 — Rule-based, no ML
**Data**: Production

---

## Summary of Calls (issued D-1)

### Constraint Probability Calls

| Constraint | P(binding) call | Hour window | E[lambda|binding] |
|---|---|---|---|
| HOUSTON_IMPORT_345 | LOW-MEDIUM 18-24% | HE19-22 | $16 |
| HOUSTON_SOUTH_MIDDAY_LOCAL | VERY LOW <5% | HE09-15 | $5 |
| PANHANDLE_EXPORT_345 | NEGLIGIBLE <3% | HE01-06 | $4 |
| WEST_TO_NORTH_345 | NEGLIGIBLE <2% | HE22-24 | $3 |

### GKS MCC Call

| Block | E[MCC] call | Sign |
|---|---|---|
| HE01-06 | -$0.3 to -$0.5 | Negative (weak) |
| HE07-08 | ~$0 | Neutral |
| HE09-15 | -$2.5 to -$3.5 | Negative (moderate) |
| HE16-19 | -$0.5 to -$1.0 | Weak negative |
| HE19-22 | +$0.06 to +$0.24 (prob-weighted) | Positive conditional |
| HE23-24 | ~$0 | Neutral |

### Hub-Pair Basis Calls

| Path | Block | E[basis] |
|---|---|---|
| WEST→NORTH | HE01-06 | -$2.5 to -$4.0 |
| SOUTH→NORTH | HE09-15 | -$1.5 to -$2.5 |
| HOUSTON→NORTH | HE19-22 | +$0.8 to +$2.5 |
| SOUTH→NORTH | HE19-22 | +$0.3 to +$1.5 |
| WEST→NORTH | HE22-24 | ~-$0.2 |

---

## Key Input Data (snapshot)

| Signal | YES Energy | Enverus | Cross-source gap |
|---|---|---|---|
| Load peak | 82,166 MW (HE17) | 82,401 MW (HE18) | 235 MW |
| NL trough | 28,131 MW (HE10) | 31,986 MW (HE10) | 3,855 MW (largest in July series) |
| Solar peak | 29,610 MW (HE13) | 30,082 MW (HE13) | 472 MW |
| NL ramp HE18→HE21 | +17,374 MW | +17,055 MW | 319 MW (tightest in series) |
| GR_WEST overnight max | 12,068 MW (HE02) | n/a | 2,932 MW below 15k trigger |
| GR_WEST HE22-24 | 5,127/5,907/6,278 MW | n/a | Weakest evening in July series |
| Cap-out | 5,702 MW | n/a | Well below 10k dual trigger |

---

## Notable Events This Cycle

1. **Smartbidder DA/RT data returned** after 43-cycle absence. P(DA>RT) > 0.60 for HE15-24; P(DA<RT) > 0.65 for HE01-05. Key signal confirms evening DA-over-RT regime and overnight RT-over-DA regime. Calibration confidence lower this first return cycle.

2. **GR_WEST Day 5 post-W25**: Structural low continues. Overnight peak (12,068 MW) is lower than Jul 4 (14,014 MW), and evening recovery is dramatically weaker (6.3k vs 11.8k MW at HE24). WEST_TO_NORTH and PANHANDLE remain de-rated.

3. **NL trough cross-source divergence**: 3,855 MW gap between YE (28,131 MW) and Enverus (31,986 MW) at HE10 is the largest such divergence seen this July series. Driven by both load (~3k MW) and solar (~2k MW) model differences at HE10. Midday MCC call bounded: -$2.5 to -$3.5 (vs Jul 4 -$4.0 to -$5.0 with tighter sources).

4. **HOUSTON_IMPORT upgrade**: Removed July 4 holiday discount. NL ramp nearly identical (+17,374 vs +17,422 MW) but without the -3 to -5 ppt holiday discount, probability call upgrades from LOW 12-18% to LOW-MEDIUM 18-24%.

---

## Self-Review Pending

Self-review (binding hit rate, lambda MAE, MCC accuracy) to be written when Jul 5 actuals are available (T+1 settlement = 2026-07-07, delayed by weekend).

Full path for self-review: `memory/congestion-analyst/learnings/2026-07-05.md`

---

## Output file locations

- Report: `reports/daily/congestion/2026-07-05.md`
- Shared copy: `shared/data/forecasts/congestion/2026-07-05.md`
- This history: `memory/congestion-analyst/history/2026-07-05.md`
