# Congestion Analyst Outlook History — 2026-07-06

**Flowday**: 2026-07-06 (Monday — first business day post-July 4 holiday weekend)
**Issued**: 2026-07-05 07:30 CT
**Forecast file**: `reports/daily/congestion/2026-07-06.md`
**Downstream copy**: `shared/data/forecasts/congestion/2026-07-06.md`

## Constraints Called

| Rank | Constraint | Window | P(binding) | E[lambda\|binding] |
|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19-22 | NEGLIGIBLE-VERY LOW <5% | P50=$10, P90=$30, P99=$65 |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | P50=$5, P90=$14, P99=$28 |
| 3 | WEST_TO_NORTH_345 | HE22-04 | NEGLIGIBLE <2% | P50=$3, P90=$9, P99=$18 |
| 4 | PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <2% | P50=$3, P90=$9, P99=$18 |

## Key Signal Values

- NL ramp HE18→HE21 (YE): **+13,645 MW** — LOWEST in July calibration series; 2,216 MW below Jul 2 non-binding lower bound (+14,861 MW)
- NL ramp HE18→HE21 (Enverus, estimated): **~+11,549 MW** — both sources well below binding threshold
- Load peak (YE): **83,111 MW** at HE17 — high summer Monday
- Solar peak (YE): **29,302 MW** at HE13 | (Enverus): **30,349 MW** at HE13 — tight cross-source gap (1,047 MW)
- Net load trough: **35,301 MW** at HE10 (YE) | ~35,300 MW (Enverus estimated) — near-perfect cross-source agreement at HE10
- GR_WEST overnight max (YE): **6,949 MW** at HE24 — deep structural low, 8,051 MW below 15k threshold
- GR_WEST HE01-06: 3,678–5,869 MW — ALL far below 15k PANHANDLE threshold
- GR_WEST HE22-24: 5,226 / 6,349 / 6,949 MW — ALL far below 15k WEST_TO_NORTH threshold
- Cap-out max: **6,721 MW** (HE13-16) — 3,279 MW below 10k HOUSTON_SOUTH trigger
- Day type: Monday WDPEAK HE07-22 — no holiday discount

## GKS MCC Directional Calls

| Block | E[MCC] call | Sign | Finding |
|---|---|---|---|
| HE01-06 | ~$0 | Neutral | No binding constraint; mild overnight wind |
| HE07-08 | ~$0 | Neutral | Solar ramp-up begins; no constraint |
| HE09-15 | -$1.5 to -$2.5 | Negative (moderate) | Finding 7 ACTIVE (solar 29-30k MW > 20k threshold) — REDUCED vs weekend (NL trough 35.3k vs 22-28k MW) |
| HE16-19 | -$0.5 to -$1.0 | Mild negative | Solar still >20k MW through HE19; residual Finding 7 |
| HE19-22 | $0 to -$0.5 | Near neutral | HOUSTON_IMPORT NEGLIGIBLE; no positive congestion premium |
| HE23-24 | ~$0 | Neutral | GR_WEST weak recovery; no binding |

## Hub-Pair Basis Calls

| Path | Block | E[basis] | Note |
|---|---|---|---|
| WEST → NORTH | HE01-06 | -$0.5 to -$1.5 | Reduced from Jul 5 (-$2.5 to -$4.0); GR_WEST low |
| SOUTH → NORTH | HE09-15 | -$1.0 to -$2.0 | Finding 7; solar surplus in South/Coastal; reduced vs weekend |
| HOUSTON → NORTH | HE19-22 | $0 to +$0.5 | HOUSTON_IMPORT non-binding; near neutral |
| SOUTH → NORTH | HE19-22 | $0 to +$0.5 | Minimal; solar near zero |
| WEST → NORTH | HE22-24 | ~$0 | GR_WEST 5.2–6.9k MW; no WEST_TO_NORTH binding |

## Active Heuristic Adjustments

- Finding 3: HOUSTON_IMPORT window = HE19-22 (2h shift per confirmed timing offset, 4th consecutive cycle)
- Finding 7: GKS midday MCC NEGATIVE HE09-15 (ACTIVE — REDUCED STRENGTH; NL trough 35.3k MW is highest in July series due to high weekday load)
- W25 GR_WEST haircut: NOT ACTIVE (Day 6 post-W25 structural low; max GR_WEST = 6,949 MW)
- Holiday discount: NOT APPLIED (federal holiday observed Jul 3; Jul 6 is regular workday)

## Data Quality

- 4 confirmed PRODUCTION input files (YE hourly CSV + YE summary + Enverus wind + Enverus solar)
- YE net_load and load hourly CSV paths: ABSENT (referenced in summary.json but files not present)
- Hub-pair LMP 15-min: ABSENT (53rd consecutive cycle; evaluator W23 deadline OVERDUE 54 days)
- Smartbidder: NOT CONFIRMED this cycle
- GKS PnL: Jul 2 T+2 settlement expected today (per L7 holiday delay pattern)

## Settlement Follow-Up

- Jul 2 T+2 settlement: expected 2026-07-06 → update `learnings/2026-07-02.md`
- Jul 3 T+2 settlement: expected 2026-07-07 → update `learnings/2026-07-03.md`
- Jul 6 T+2 settlement: expected 2026-07-08 → file `learnings/2026-07-06.md`
