# Congestion Analyst Outlook History — 2026-07-07

**Flowday**: 2026-07-07 (Tuesday)
**Issued**: 2026-07-06 07:30 CT
**Forecast file**: `reports/daily/congestion/2026-07-07.md`
**Downstream copy**: `shared/data/forecasts/congestion/2026-07-07.md`

## Constraints Called

| Rank | Constraint | Window | P(binding) | E[lambda\|binding] |
|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19-22 | NEGLIGIBLE <3% | P50=$7, P90=$22, P99=$50 |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | P50=$5, P90=$15, P99=$30 |
| 3 | WEST_TO_NORTH_345 | HE22-04 | NEGLIGIBLE <2% | P50=$3, P90=$9, P99=$18 |
| 4 | PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <2% | P50=$3, P90=$9, P99=$18 |

## Key Signal Values

- NL ramp HE18→HE21 (YE): **+13,056 MW** — NEW LOWEST in July calibration series (below Jul 6's +13,645 MW)
- NL ramp HE18→HE21 (Enverus): **+14,678 MW** — 183 MW below Jul 2 non-binding lower bound (+14,861 MW)
- Cross-source gap: 1,622 MW (11%)
- Load peak (YE): **83,961 MW** at HE17 — slightly above Jul 6 (83,111 MW)
- Solar peak (YE): **29,055 MW** at HE13 | (Enverus): **30,507 MW** at HE13 — cross-source gap 1,452 MW (5%)
- Net load trough: **32,206 MW** (YE) / **31,157 MW** (Enverus) at HE10 — 3-4k MW DEEPER than Jul 6 (35,301 MW)
- GR_WEST overnight max (YE): **9,759 MW** at HE24 — 5,241 MW below 15k threshold
- GR_WEST HE01-06: 6,359-6,688 MW — all 8.3-8.6k MW below 15k threshold
- GR_WEST HE22-24: 7,313 / 8,819 / 9,759 MW — all 5.2-7.7k MW below 15k threshold
- Cap-out max: **8,009 MW** (HE11-12) — 1,991 MW below 10k HOUSTON_SOUTH trigger
- Day type: Tuesday WDPEAK HE07-22 — no holiday or weekend discount

## GKS MCC Directional Calls

| Block | E[MCC] call | Sign | Finding |
|---|---|---|---|
| HE01-06 | ~$0 | Neutral | No binding constraint; overnight wind low (6.4-6.7k MW GR_WEST) |
| HE07-08 | ~$0 | Neutral | Solar ramp-up begins |
| HE09-15 | -$2.5 to -$3.5 | Negative (moderate-active) | Finding 7 ACTIVE (solar 29-30.5k MW; NL trough 31-32k MW — STRONGER than Jul 6 by 3-4k MW) |
| HE16-19 | -$0.5 to -$1.5 | Mild negative | Residual solar >20k MW through HE19 |
| HE19-22 | ~$0 | Neutral | HOUSTON_IMPORT NEGLIGIBLE; no positive congestion premium |
| HE23-24 | ~$0 | Neutral | GR_WEST recovering to 8.8-9.8k MW; no constraint |

## Hub-Pair Basis Calls

| Path | Block | E[basis] | Note |
|---|---|---|---|
| WEST → NORTH | HE01-06 | -$0.5 to -$1.5 | GR_WEST 6.4-6.7k MW overnight; mild wind |
| SOUTH → NORTH | HE09-15 | -$1.5 to -$2.5 | Finding 7; solar surplus (strongest window) |
| WEST → NORTH | HE09-15 | -$1.5 to -$2.5 | Solar surplus; GR_WEST wind trough 994 MW at HE13 |
| HOUSTON → NORTH | HE19-22 | $0 to +$0.2 | HOUSTON_IMPORT NEGLIGIBLE; near neutral |
| WEST → NORTH | HE22-24 | ~$0 | GR_WEST 7.3-9.8k MW; no WEST_TO_NORTH binding |

## Active Heuristic Adjustments

- Finding 3: HOUSTON_IMPORT window = HE19-22 (2h shift per confirmed timing offset, 5th consecutive cycle)
- Finding 7: GKS midday MCC NEGATIVE HE09-15 (ACTIVE — MODERATE-ACTIVE STRENGTH; NL trough 31-32k MW, ~3-4k MW deeper than Jul 6)
- W25 GR_WEST haircut: NOT ACTIVE (Day 7 post-W25 structural low; max GR_WEST = 9,759 MW at HE24)
- Holiday/weekend discount: NOT APPLIED (Tuesday regular workday)

## Data Quality

- 5 confirmed PRODUCTION input files (YE hourly CSV + YE summary + Enverus net_load + Enverus wind + Enverus solar)
- AG2 files: PRESENT (weather, windcast, load_regions, load_subzones) — not parsed this cycle
- Hub-pair LMP 15-min: ABSENT (55th consecutive cycle)
- Smartbidder: NOT CONFIRMED

## Settlement Follow-Up

- Jul 2 T+2 settlement: expected 2026-07-06 (yesterday) per L7 — status unconfirmed → check today
- Jul 3 T+2 settlement: expected 2026-07-07 (today) → update `learnings/2026-07-03.md` when received
- Jul 4 T+2 settlement: expected 2026-07-08 → update `learnings/2026-07-04.md`
- Jul 6 T+2 settlement: expected 2026-07-08 → update `learnings/2026-07-06.md`
- Jul 7 T+2 settlement: expected 2026-07-09 → file `learnings/2026-07-07.md`
