# Congestion History — 2026-07-09

**Issued**: 2026-07-08 07:30 CT
**Stage**: Stage 0 — provisional
**Report**: `reports/daily/congestion/2026-07-09.md`

## Summary of Calls Made

### Signal 1 — Finding 7 ACTIVE EXTREME
- YE NL trough HE10: 18,030 MW (series record low; -5,596 MW vs Jul 8's prior record 23,626 MW)
- Enverus NL trough HE10: 21,619 MW (also series low for Enverus)
- Solar peak: 30,590 MW (YE HE13) / 31,159 MW (Enverus HE12-13)
- E[GKS MCC HE09-14]: -$5.0 to -$7.0/MWh
- RegDown DA HE18: $2.13/MWh (over-generation corroboration)

### Signal 2 — HOUSTON_IMPORT_345: MEDIUM-HIGH 35-55%
- YE NL ramp HE18→HE21: +23,654 MW (2nd highest in series after Jun 25 +24,437 MW BINDING)
- Enverus NL ramp HE18→HE21: +17,174 MW (at historical binding threshold)
- Cross-source gap: 6,480 MW (largest in series)
- Non-Spin DA HE22: $6.624/MWh (post-W25 series high)
- ECRS DA HE22: $2.811/MWh
- P(DA>RT) HE23: 0.714 (day peak)
- E[lambda|binding]: $28/MWh; P50=$28, P90=$90, P99=$160

### Signal 3 — WEST_TO_NORTH_345: LOW-MEDIUM 25-35%
- GR_WEST HE23: 15,340 MW (above 15,000 MW threshold — FIRST in post-W25 era)
- GR_WEST HE24: 15,716 MW (above 15,000 MW threshold)
- GR_WEST HE01-06: 13,457-14,366 MW (below threshold, VERY LOW)
- E[lambda|binding]: $15/MWh; P50=$15, P90=$42, P99=$85

### Supporting constraint
- WEST_SOLAR_EXPORT_345 HE09-14: VERY LOW-LOW 10-18%, E[lambda]=$10
- PANHANDLE_EXPORT_345 HE01-06: VERY LOW 4-8%, E[lambda]=$6

## Hub-Pair Basis Calls
- HB_WEST vs HB_NORTH HE09-14: -$4.5 to -$6.5/MWh
- HB_WEST vs HB_NORTH HE23-24: -$6.0 to -$15.0/MWh (conditional on binding)
- HB_SOUTH vs HB_NORTH HE09-14: -$3.0 to -$5.0/MWh
- HB_HOUSTON vs HB_NORTH HE20-22: $0 to +$8.0/MWh (conditional; prob-weighted +$1.5 to +$4.5)

## Data Sources Confirmed
- Yes Energy: PRODUCTION (YE hourly bidclose)
- Smartbidder: PRODUCTION (DA Ancillary + DA-RT — CONFIRMED this cycle)
- Enverus: PRODUCTION (net_load_fc + solar_stpf + wind_stpf; published 06:41-06:54 CT)
- Hub-pair LMP 15-min: ABSENT (57th consecutive cycle)

## Self-Review Due
- 2026-07-11 (Tenaska T+2 settlement expected)
- File: `memory/congestion-analyst/learnings/2026-07-09.md`
