# Congestion Analyst — History Entry

**Issued**: 2026-07-11
**Flowday**: Sunday 2026-07-12
**Stage**: Stage 0 — Infrastructure (heuristic provisional, no ML model)
**Leakage check**: PASS — all inputs before D-1 10:00 CT

## Summary of Calls

| Constraint | Window | P(binding) | E[λ|binding] | P50/P90/P99 |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE17-21 | 30-45% | $50 | $35/$85/$175 |
| WEST_TO_NORTH | HE1-6 | 25-35% | $35 | $25/$65/$130 |
| SOUTH_HOUSTON_IMPORT | HE10-14 | 20-30% | $30 | $20/$55/$110 |
| NORTH_CENTRAL_IMPORT | HE18-21 | 20-30% | $40 | $25/$70/$140 |
| WEST_TO_NORTH | HE10-14 | 15-20% | $20 | $15/$35/$80 |

## GKS Node
- HE10-14: E[MCC] = -$1 to -$3 (Finding 7 active, solar duck curve, NL trough ~32 GW)
- HE17-21: E[MCC] = +$2 to +$6 (Houston-area import constraint premium)

## Key Numbers
- Load peak (YE): 78,259 MW at HE17 — high summer Sunday
- Load peak (Enverus): 76,312 MW at HE17 — 1,947 MW below YE at peak
- Net load trough: 32,322 MW HE10 (YE) / 31,644 MW HE10 (Enverus)
- Net load peak: 59,381 MW HE21 (YE) — requires ~59 GW from thermal
- Solar peak: 29,309 MW (Enverus HE12) / 26,875 MW (YE HE13)
- GR_WEST overnight: 8,933 MW (HE1) → 1,467 MW (HE12) — strong West wind at night
- Total wind (Enverus): 12,611 MW (HE1) → 2,592 MW (HE11) → 11,807 MW (HE23)
- Forced outages: 7,304 MW (most of day) — very elevated; thermal headroom ~3,300-5,000 MW
- Day type: WEPEAK (Sunday)

## Risk Period Ranking
1. HE18-21 — HIGH (evening peak, solar crash, outages, net load +8,875 MW in 2h)
2. HE1-6 — MODERATE (West wind surplus, overnight export pressure)
3. HE10-14 — MODERATE-HIGH (solar oversupply, net load trough)

## Hub-Pair Basis (inferred — no LMP data available this cycle)
- HB_WEST → HB_NORTH: widest HE10-14 (+$8 to +$18), narrows HE17-21 (+$1 to +$5)
- HB_SOUTH → LZ_HOUSTON: HE17-21 (+$3 to +$10)

## Key Difference from Jul 11 (prior day)
- Jul 11 (Saturday): NL ramp +12,858 MW — NEGLIGIBLE HOUSTON_IMPORT (<5%)
- Jul 12 (Sunday): Net load peak 59,381 MW vs Jul 11's 58,370 MW — similar peak level
- Jul 12: GR_WEST HIGHER overnight (8,933 MW vs 13,138 MW Jul 11 — actually LOWER)
- Jul 12: GR_WEST overnight: 8,933 MW (HE1) vs Jul 11's 13,138 MW — materially lower
  West wind; reduces overnight WEST_TO_NORTH risk vs initial estimate would suggest
- Jul 12: 7,304 MW outages (vs Jul 11's varying 5,720-8,707 MW) — constraint is HIGH

## Files Produced
- reports/daily/congestion/2026-07-12.md
- shared/data/forecasts/congestion/2026-07-12.md

## Data Sources
- shared/data/raw/yes-energy/2026-07-12.csv (PRODUCTION, 07:10 CT)
- shared/data/raw/yes-energy/2026-07-12_summary.json (PRODUCTION, 07:10 CT)
- shared/data/raw/enverus/2026-07-12_net_load_fc.csv (PRODUCTION, 06:41 CT)
- shared/data/raw/enverus/2026-07-12_wind_stpf.csv (PRODUCTION, 06:59 CT)
- shared/data/raw/enverus/2026-07-12_solar_stpf.csv (PRODUCTION, 07:06 CT)
- shared/data/raw/enverus/2026-07-12_load_fc.csv (PRODUCTION, 06:59 CT)
- Hub-pair LMP 15-min (W3 item 0.10): ABSENT — consecutive blocked cycles continuing

## Self-Review Pending
Expected when Tenaska T+2 available (~2026-07-14 for Sunday flowday).
File to create: memory/congestion-analyst/learnings/2026-07-12.md
