# Congestion Analyst — History Entry

**Issued**: 2026-07-12
**Flowday**: Monday 2026-07-13
**Stage**: Stage 0 — Infrastructure (heuristic provisional, no ML model)
**Leakage check**: PASS — all inputs before D-1 10:00 CT (YE: 12:11Z Jul 12; Enverus: 06:41-06:58 CT Jul 12; Smartbidder: 06:56 CDT Jul 12)

## Summary of Calls

| Constraint | Window | P(binding) | E[λ\|binding] | P50/P90/P99 |
|---|---|---|---|---|
| NORTH_CENTRAL_IMPORT_345 | HE19-22 | LOW 8-15% | $20 | $15/$35/$80 |
| WEST_SOLAR_EXPORT_345 | HE09-13 | VERY LOW-LOW 5-10% | $8 | $6/$18/$35 |
| HOUSTON_IMPORT_345 | HE20-22 | NEGLIGIBLE-VERY LOW 3-8% | $25 | $20/$60/$120 |
| WEST_TO_NORTH_345 | Any | NEGLIGIBLE <2% | — | — |

## GKS Node MCC
- HE09-13: E[MCC] = -$0.5 to -$1.5 (Finding 7 WEAK — NL trough 43,899 MW YE / 39,301 MW Enverus; weakest in series)
- HE19-22: E[MCC] = $0 to +$1.0 prob-weighted (NORTH_CENTRAL_IMPORT LOW; primarily AS-driven)
- HE01-07: E[MCC] = -$0.5 to -$1.0 (GR_WEST very low 1.6-4.1k MW)

## Key Numbers
- Load peak (YE): 74,387 MW at HE17 — BELOW recent weekend days (Sun Jul 12: ~78k; Sat Jul 11: ~80k)
- Load peak (Enverus): 74,380 MW at HE16 — NEAR-PERFECT cross-source agreement (7 MW gap)
- NL trough (YE): 43,899 MW at HE10-11 — HIGHEST in calibration series; Finding 7 weakest ever
- NL trough (Enverus): 39,301 MW at HE12 — 4,598 MW gap driven by 6-8k MW solar divergence
- NL ramp HE18→HE21 (YE): +8,812 MW — NEW SERIES LOWEST
- NL ramp HE18→HE21 (Enverus): +16,889 MW — just 533 MW below non-binding lower bound
- Cross-source ramp gap: 8,077 MW (SERIES WIDEST)
- NL at HE21: 58,710 MW (YE) / 59,739 MW (Enverus) — NEAR-PERFECT convergence; ~59k MW thermal demand
- GR_WEST peak: 4,137 MW (HE1) — all hours 10,863+ MW below 15k threshold; NEGLIGIBLE WEST_TO_NORTH
- Solar peak (YE): 21,340 MW (HE14); (Enverus): 27,267 MW (HE14) — 5,927 MW cross-source gap
- Cap-out peak: 7,659 MW (HE9); 6,992 MW at HE21-22; elevated throughout
- Non-Spin DA HE21: $11.34/MWh — NEW SERIES HIGH (+40% vs Jul 11's $8.12)
- Non-Spin DA HE22: $13.36/MWh — NEW SERIES HIGH (+65% vs Jul 11's $8.12)
- ECRS DA HE21: $3.14/MWh; RegUp DA HE21: $3.67/MWh — co-elevated
- RegDown DA HE18: $2.02/MWh — near Jul 9's $2.13 series high

## Risk Period Ranking
1. HE20-22 — HIGH AS SCARCITY (Non-Spin $6.44-13.36/MWh; cap-out 6,992 MW; NL ~59k MW; Monday capacity tightness) — NOT a constraint binding event; CAPACITY EVENT
2. HE09-13 — MARGINAL (Finding 7 WEAK; Enverus NL trough 39k MW; modest negative MCC -$0.5 to -$1.5)
3. HE01-07 — LOW (GR_WEST below 4.2k MW all hours; mild overnight wind negative MCC)

## Hub-Pair Basis (inferred)
- HB_WEST → HB_NORTH HE09-13: -$0.5 to -$1.5 (weakest in series)
- HB_SOUTH → HB_NORTH HE09-13: -$0.5 to -$1.0
- HB_HOUSTON → HB_NORTH HE20-22: near neutral (-$0.5 to +$1.0); no HOUSTON_IMPORT binding

## Day Characterization
- LOWEST constraint binding probability day in calibration series
- HIGHEST AS prices in calibration series (Non-Spin HE22 $13.36/MWh)
- Monday unit commitment pattern + sustained high forced outages → capacity scarcity without congestion
- BESS primary opportunity: Non-Spin + ECRS + RegUp at HE20-22

## Files Produced
- reports/daily/congestion/2026-07-13.md
- shared/data/forecasts/congestion/2026-07-13.md

## Data Sources
- shared/data/raw/yes-energy/2026-07-13.csv (PRODUCTION, published 2026-07-12T12:11:15Z)
- shared/data/raw/yes-energy/2026-07-13_summary.json (PRODUCTION, same vintage)
- shared/data/raw/enverus/2026-07-13_net_load_fc.csv (PRODUCTION, 06:41 CT)
- shared/data/raw/enverus/2026-07-13_wind_stpf.csv (PRODUCTION, 06:58 CT)
- shared/data/raw/enverus/2026-07-13_solar_stpf.csv (PRODUCTION, 06:58 CT)
- shared/data/raw/enverus/2026-07-13_load_fc.csv (PRODUCTION, 06:58 CT)
- shared/data/raw/smartbidder/2026-07-13_Energy_Price_Forecasts.csv (PRODUCTION, 06:56 CDT)
- shared/data/raw/smartbidder/2026-07-13_DA_Ancillary_Prices.csv (PRODUCTION, 06:56 CDT)
- shared/data/raw/smartbidder/2026-07-13_DA-RT_Forecast.csv (PRODUCTION, 06:56 CDT)
- Hub-pair LMP 15-min (W3 item 0.10): ABSENT — consecutive blocked cycles

## Self-Review Pending
Expected when Tenaska T+2 available (~2026-07-15 for Monday flowday).
File to create: memory/congestion-analyst/learnings/2026-07-13.md
