# Congestion History — Flowday 2026-07-15

Sidecar copy of `reports/daily/congestion/2026-07-15.md` for agent memory.

**Key calls:**
- HOUSTON_IMPORT: NEGLIGIBLE <3% — YE NL ramp +8,096 MW (SERIES LOWEST; 6,765 MW below non-binding floor +14,861 MW). Enverus ramp +14,515 MW (346 MW below floor). Both sources cross-validate.
- Finding 7: ACTIVE LOW-MODERATE — NL trough 37,081 MW (YE) / 34,171 MW (Enverus). E[GKS MCC HE10–14] = −$1.5 to −$2.5/MWh.
- WEST_TO_NORTH: NEGLIGIBLE — GR_WEST max 7,013 MW (HE22); 7,987 MW below 15k threshold.
- PANHANDLE_EXPORT: NEGLIGIBLE — GR_WEST overnight 1,672–3,083 MW (new series low).
- Load peak: 72,280 MW (YE HE17); Solar peak: 20,464 MW (YE HE14); Cap-out: 6,151 MW (HE12–13).

**Primary decision: DA charge HE10–14 (Finding 7 LOW-MODERATE midday). DA discharge HE19–22 at standard hub price (no congestion premium).**

**Cross-source validation**: Both YES Energy and Enverus PRODUCTION this cycle — highest data quality day in recent series. YE primary for NL ramp; Enverus confirms direction on all calls.

**Hub-pair top call**: NEGLIGIBLE basis trades. Only signal: SHORT HB_WEST / LONG HB_NORTH HE10–14 (E[basis] −$1.5 to −$2.5/MWh, LOW-MEDIUM conviction). No evening basis position warranted.

**Pending settlements**: Jul 13 T+2 due today (Jul 15) — check Tenaska. Jul 12 outcome still unconfirmed.

See full report at `reports/daily/congestion/2026-07-15.md`.
