# Congestion Outlook History — 2026-07-16 (D+1)

*Issued 2026-07-15. Archived copy for self-review reference.*

---

## Summary

- **Cycle**: 55th consecutive without hub-pair LMP data
- **Stage**: Stage 0 provisional heuristic — no trained ML model
- **Data leakage check**: PASS — all inputs published 2026-07-15 05:28–06:52 CT

## Key Calls

| Constraint | Assessment | Window | Trigger |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | LOW-MEDIUM 15–25% | HE20–22 | NL ramp +15,561 MW (Enverus) |
| WEST_TO_NORTH | LOW 5–12% | HE19–24 | S+W wind ~11,094–11,273 MW; SCI 0.221 |
| PANHANDLE_EXPORT | NEGLIGIBLE <3% | — | Panhandle wind 1,307–1,919 MW |
| GKS MCC (midday) | -$1.5 to -$3.0 | HE10–15 | Finding 7: NL trough 32,117 MW HE12 |
| GKS MCC (evening) | +$1.5 to +$4.0 | HE20–22 | Conditional on HOUSTON_IMPORT binding |

## Input Data Status

| Source | Status |
|---|---|
| Enverus load_fc (73,661 MW peak HE17) | PRODUCTION |
| Enverus wind_stpf (16,954 MW peak HE20) | PRODUCTION |
| Enverus solar_stpf (25,574 MW peak HE14) | PRODUCTION |
| Enverus net_load_fc (trough 32,117 MW HE12) | PRODUCTION |
| AG2 weather (KDFW/KIAH) | PRODUCTION |
| AG2 windcast (regional decomposition) | PRODUCTION |
| Yes Energy hourly LMP | ABSENT (throttled) |
| Hub-pair LMP | ABSENT (55th cycle) |

## Key Uncertainties at Issue Time

1. YE-Enverus load gap (2,000–4,800 MW) could push SOUTH_HOUSTON_IMPORT to MEDIUM
2. Solar cloud uncertainty (KIAH 76–95%) — actual duck curve depth unknown
3. Forced outages — no data this cycle

## Hub-Pair Basis (Heuristic, LOW confidence)

| Path | E[basis] | Hours |
|---|---|---|
| WEST → NORTH | -$1.5 to -$3.5 | HE19–24 |
| HOUSTON → NORTH | $0 to +$2.0 | HE20–22 |
| SOUTH → NORTH | $0 to +$1.5 | HE20–22 |

## Downstream Guidance Issued

- bess-optimizer: LOW weight; mild positive signal HE20–22 discharge; GKS energy depressed midday HE10–15
- dart-virtual-trader: LOW weight; NL ramp borderline for HB_HOUSTON vs HB_NORTH spread HE20–22
- crr-trader: No CRR opportunity flagged

## Self-Review Pending

Settlement expected T+2 (~2026-07-18). Binding confirmation and λ realized values to be logged in `learnings/2026-07-16.md` after settlement.
