# Congestion Outlook History — 2026-07-20 (D+1)

*Issued 2026-07-19. Archived copy for self-review reference.*

---

## Summary

- **Cycle**: 59th consecutive without hub-pair LMP data
- **Stage**: Stage 0 provisional heuristic — no trained ML model
- **Data leakage check**: PASS — all inputs published 2026-07-19 06:46–07:30 CT

## Key Calls

| Constraint | Assessment | Window | Trigger |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | MEDIUM 30-42% | HE20-22 | NL ramp +20,285 MW (YE) / +19,033 MW (Enverus); cross-source gap 1,252 MW TIGHT; Monday WDPEAK |
| WEST_TO_NORTH | LOW 6-12% | HE23-24 | GR_WEST 8,415-9,161 MW; SCI proxy ~0.29-0.31; below MEDIUM 0.35 |
| WEST_TO_NORTH | NEGLIGIBLE <3% | HE1-6 | GR_WEST 5,122-6,231 MW |
| PANHANDLE_EXPORT | NEGLIGIBLE <2% | all hours | GR_NORTH max 1,401 MW |
| GKS MCC (midday) | -$2.0 to -$3.5 | HE10-12 | Finding 7; NL trough 30,255 MW HE10 |
| GKS MCC (evening) | +$2.0 to +$4.5 | HE20-22 | Conditional on SOUTH_HOUSTON_IMPORT binding (P=30-42%) |

## Input Data Status

| Source | Status |
|---|---|
| Yes Energy hourly CSV (Jul 20) | PRODUCTION (4th consecutive stable cycle) |
| Enverus load_fc | PRODUCTION |
| Enverus wind_stpf | PRODUCTION |
| Enverus solar_stpf | PRODUCTION |
| AG2 weather/windcast | ABSENT |
| Smartbidder | ABSENT |
| Hub-pair LMP | ABSENT (59th cycle) |
| Transmission outages | ABSENT |

## Key Metrics Used

| Metric | YE | Enverus |
|---|---|---|
| Peak load | 86,186 MW HE18 | 86,290 MW HE18 |
| NL trough | 30,255 MW HE10 | 31,388 MW HE10 |
| NL ramp HE18→HE21 | +20,285 MW | +19,033 MW |
| Solar peak | 30,212 MW HE13 | 30,347 MW HE13 |
| GR_WEST max | 9,161 MW HE24 | — |
| Cap-out max | 6,986 MW | — |

YE-Enverus NL ramp gap = 1,252 MW (TIGHT — second-tightest in Stage 0 series).

## Hub-Pair Basis (Heuristic, MODERATE-LOW confidence)

| Path | E[basis, $/MWh] | Hours |
|---|---|---|
| HB_WEST → HB_NORTH | -$1.5 to -$3.0 | HE10-15 |
| HB_WEST → HB_NORTH | -$0.5 to -$1.5 | HE22-24 |
| HB_HOUSTON → HB_NORTH | +$1.5 to +$3.5 (conditional) | HE20-22 |
| HB_SOUTH → HB_NORTH | -$1.0 to -$2.0 | HE10-15 |

## Self-Review Pending

Settlement expected T+2 (~2026-07-22). Binding confirmation and lambda realized values to be logged in `learnings/2026-07-20.md` after settlement.

**T+2 due today (Jul 20)**: Jul 18 Saturday flowday settlement. Requesting pnl-manager for GKS Tenaska data.
