# Congestion Outlook History — 2026-07-22 (D+1)

*Issued 2026-07-21 07:30 CT. Archived copy for self-review reference.*

---

## Summary

- **Cycle**: 61st consecutive without hub-pair LMP data (W3 item 0.10)
- **Stage**: Stage 0 provisional heuristic — no trained ML model
- **Data leakage check**: PASS — all inputs published 2026-07-21 05:28-07:15 CT (all pre-cutoff)
- **Data richness**: 14 PRODUCTION files — RICHEST DATA CYCLE IN STAGE 0 SERIES. First full quad-source (YE + Enverus + Smartbidder + AG2) cycle.

## Key Calls

| Constraint | Assessment | Window | Trigger |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | MEDIUM-HIGH 42-58% | HE19-21 | YE ramp +19,170 MW (above binding floor +17,935 MW); Smartbidder DA $100-110/MWh HE19-20 (series record); P(DA>RT) 72-75%; Non-Spin $13.85 at HE21 → 1.8x rule |
| WEST_TO_NORTH | NEGLIGIBLE <2% | none | GR_WEST max 6,883 MW |
| PANHANDLE_EXPORT | NEGLIGIBLE <1% | none | GR_NORTH max 1,027 MW |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE <2% | none | Cap-out max 6,648 MW; below 10k MW trigger |
| Finding 7 | LOW-MODERATE (HIGH confidence) | HE09-12 | NL trough 34,730/34,280 MW (450 MW gap — tightest in series) |
| GKS MCC midday | -$1.5 to -$2.5 | HE09-12 | Finding 7 |
| GKS MCC evening | E[+$1.5] uncond. / +$3 to +$8 conditional | HE19-21 | SOUTH_HOUSTON_IMPORT binding P=42-58% |

## Input Data Status

| Source | Status | Files |
|---|---|---|
| Yes Energy hourly CSV | PRODUCTION | 2026-07-22.csv |
| Yes Energy summary JSON | PRODUCTION | 2026-07-22_summary.json |
| Enverus load_fc | PRODUCTION | 2026-07-22_load_fc.csv |
| Enverus net_load_fc | PRODUCTION | 2026-07-22_net_load_fc.csv |
| Enverus wind_stpf | PRODUCTION | 2026-07-22_wind_stpf.csv |
| Enverus solar_stpf | PRODUCTION | 2026-07-22_solar_stpf.csv |
| Smartbidder Energy_Price_Forecasts | PRODUCTION | 2026-07-22_Energy_Price_Forecasts.csv |
| Smartbidder DA-RT_Forecast | PRODUCTION | 2026-07-22_DA-RT_Forecast.csv |
| Smartbidder DA_Ancillary_Prices | PRODUCTION | 2026-07-22_DA_Ancillary_Prices.csv |
| Smartbidder RT_Ancillary_Prices | PRODUCTION | 2026-07-22_RT_Ancillary_Prices.csv |
| AG2 weather | PRODUCTION | 2026-07-22_weather.csv |
| AG2 windcast | PRODUCTION | 2026-07-22_windcast.csv |
| AG2 load_regions | PRODUCTION | 2026-07-22_load_regions.csv |
| AG2 load_subzones | PRODUCTION | 2026-07-22_load_subzones.csv |
| Hub-pair LMP (W3 item 0.10) | ABSENT (61st cycle) | — |

## Key Metrics

| Metric | YE | Enverus | Gap |
|---|---|---|---|
| Peak load | 89,715 MW HE16 | 90,254 MW HE17 | 539 MW |
| NL trough | 34,730 MW HE10 | 34,280 MW HE10 | **450 MW (TIGHTEST in series)** |
| Solar peak | 31,687 MW HE12 | 32,266 MW HE11 | 579 MW |
| NL at HE18 | 52,183 MW | 54,572 MW | 2,389 MW (Enverus higher) |
| NL at HE21 | 71,353 MW | 69,777 MW | 1,576 MW (YE higher) |
| NL ramp HE18→HE21 | **+19,170 MW** | **+15,205 MW** | **3,965 MW** |
| Wind at HE21 | 10,786 MW | 13,028 MW | **2,242 MW (primary swing factor)** |
| GR_WEST max | 6,883 MW HE24 | — | — |
| Cap-out max | 6,648 MW | — | — |

## Smartbidder Summary

| Hour | DA Energy | RT Energy | DA-RT Spread | P(DA>RT) |
|---|---|---|---|---|
| HE19 | $100.47 | $35.13 | +$65.34 | 0.750 |
| HE20 | $109.51 | $38.95 | +$70.56 | 0.729 |
| HE21 | $78.73 | $35.14 | +$43.59 | 0.722 |

Non-Spin DA at HE21: $13.85/MWh → 1.8x right-tail rule ACTIVE (threshold $12.45/MWh).
RRS DA at HE21: $9.98/MWh; ECRS DA at HE21: $7.42/MWh (all elevated).

## Hub-Pair Basis (Heuristic)

| Path | E[basis, $/MWh] | Window |
|---|---|---|
| HB_WEST vs HB_NORTH | -$1.5 to -$2.5 | HE09-12 (Finding 7 midday) |
| HB_SOUTH vs HB_NORTH | -$1.0 to -$2.0 | HE09-12 (Finding 7 secondary) |
| HB_HOUSTON vs HB_NORTH | E[+$1.5 to +$3.0] conditional | HE19-21 (P=42-58% binding) |
| All other paths | ~$0 | All hours |

## Self-Review Pending

Settlement expected T+2 (~2026-07-24). Binding outcome and realized lambda to be logged in:
`memory/congestion-analyst/learnings/2026-07-22.md`

T+2 due today (Jul 22): Jul 20 (Mon) settlement. Request pnl-manager for GKS Tenaska data for binding hit-rate validation on MEDIUM 30-42% call.
