# Congestion Outlook — D+1 (2026-07-23)   [Stage 0 — provisional]

**Produced**: 2026-07-22 07:30 CT
**Data cutoff**: 2026-07-22T12:30:00Z (07:30 CT) — BEFORE DAM bid cutoff 10:00 CT (leakage-compliant)
**Sources**: 7 PRODUCTION files — YE hourly CSV + Enverus load_fc + Enverus net_load_fc + Enverus wind_stpf + Enverus solar_stpf + Smartbidder Energy_Price_Forecasts + AG2 weather (KDFW)
**Missing**: Hub-pair LMP (ABSENT — 62nd consecutive cycle), Smartbidder DA-RT_Forecast, Smartbidder DA/RT Ancillary Prices, AG2 windcast/load_regions/load_subzones
**Stage note**: Stage 0 — heuristic-only, no ML model. Downstream agents (bess-optimizer / dart-virtual-trader) should apply LOW decision weight to evening constraint calls and MODERATE-HIGH weight to afternoon solar suppression signal (Smartbidder corroborates independently). All estimates labeled Stage 0 estimate.

---

## Headline

- **Overall congestion risk is materially LOWER than 2026-07-22**: NL ramp HE18→HE21 = +14,327-14,554 MW (YE/Enverus), which is BELOW the inferred non-binding lower bound (+14,861 MW from Jul 2) and well below the minimum confirmed binding threshold (+17,935 MW Jun 17). SOUTH_HOUSTON_IMPORT drops from MEDIUM-HIGH (42-58% yesterday) to LOW (10-16%).
- **Primary constraint risk: dual LOW calls — SOUTH_HOUSTON_IMPORT HE18-21 and WEST_TO_NORTH HE22-24**: Both carry 10-16% binding probability. The WEST_TO_NORTH call is UPGRADED from NEGLIGIBLE in light of the Jul 20 learning (GR_WEST ~9,000 MW under extreme WDPEAK can produce binding events at SCI proxy 0.29-0.31).
- **Afternoon solar suppression (Finding 9 candidate) is the highest-confidence non-trivial risk**: Smartbidder independently forecasts $7-9/MWh positive DA-RT spread at HE14-17 (DA ~$33-34, RT ~$25). Clear skies (AG2 KDFW cloud cover 2-4% HE14-16) and strong solar (29,700-31,600 MW YE/Enverus) validate this signal. This is NOT a binding transmission constraint; it is a renewable surplus RT suppression event with direct impact on GKS charge economics.
- **Finding 7 (midday duck curve) is NEGLIGIBLE**: NL trough = 33,791 MW (YE) / 33,899 MW (Enverus) — cross-source gap 108 MW (record tightest in Stage 0 series). Both sources place the trough well above the 32,000 MW Update 2 negligible threshold. GKS MCC at HE10-12 estimated -$0 to -$0.5/MWh (negligible).

---

## Key Data Summary

| Metric | YE | Enverus | Cross-source gap | Note |
|---|---|---|---|---|
| Gross load peak | 85,397 MW HE17 | 83,105 MW HE16 | 2,292 MW | Extreme summer; ~6 GW below Jul 22 record |
| NL trough | **33,791 MW HE10** | **33,899 MW HE10** | **108 MW** | **RECORD TIGHTEST in Stage 0 series**; both agree on hour and magnitude |
| Solar peak | 29,728 MW HE12 | 31,566 MW HE12 | 1,838 MW | Strong solar; Enverus higher (typical) |
| NL at HE18 | 48,491 MW | 44,528 MW | 3,963 MW | Solar divergence at HE18 |
| NL at HE21 | 63,045 MW | 58,855 MW | 4,190 MW | Consistent with historical YE-Enverus structural gap |
| NL ramp HE18→HE21 | **+14,554 MW** | **+14,327 MW** | **227 MW** | **Record tightest ramp alignment in Stage 0 series**; both BELOW non-binding floor |
| GR_WEST overnight | 8,705 MW HE22 / 9,546 MW HE23 / 9,824 MW HE24 | — | — | Comparable to Jul 20 probable binding event at HE23 |
| GR_NORTH | Max 1,436 MW HE23 | — | — | Far below thresholds |
| Cap-out | Max 6,621 MW HE5 | — | — | Below 10,000 MW dual-trigger all hours |
| Day type | Thursday WDPEAK HE07-22 | — | — | No weekend discount |
| KDFW temp peak | 97.34°F | — | — | Hot; ~6°F below Jul 22 (103.46°F) |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE18-21 | **10-16%** | ~$20-35 | 0 / 15 / 45 | NL ramp 14,327-14,554 MW below non-binding floor; Thursday WDPEAK |
| WEST_TO_NORTH_345 | HE22-24 | **10-16%** | ~$5-15 | 0 / 7 / 25 | GR_WEST 8,705-9,824 MW; UPGRADED per Jul 20 learning |
| PANHANDLE_EXPORT | All hours | **<2%** | negligible | — | GR_NORTH max 1,436 MW |
| HOUSTON_SOUTH_MIDDAY | HE09-16 | **<3%** | negligible | — | Cap-out max 6,621 MW |

---

## Nodal MCC at GKS (Update 2 Applied)

| Hour Window | E[MCC, $/MWh] | P50 | P90 | Source |
|---|---|---|---|---|
| HE01-08 | $0 | $0 | $0.5 | Near-flat; no structural driver |
| HE09-13 | **-$0 to -$0.5** | $0 | -$0.4 | Finding 7 NEGLIGIBLE (NL trough 33,800 MW > 32,000 MW Update 2 threshold) |
| HE14-17 | **-$0.5 to +$1.5** | $0 | +$1.0 | Finding 9 afternoon solar suppression; uncertain sign at GKS |
| HE18-21 | **+$0.3 to +$3.5** (conditional) | $0 | +$2.0 | Conditional on SOUTH_HOUSTON_IMPORT (P=10-16%); unconditional E[MCC] ≈ +$0.4/MWh |
| HE22-24 | **$0 to +$2** (conditional) | $0 | +$1.0 | Conditional on WEST_TO_NORTH (P=10-16%); unconditional E[MCC] ≈ +$0.2/MWh |

---

## Hub-Pair Basis View

| Path | E[basis, $/MWh] | Window | Comment |
|---|---|---|---|
| WEST → NORTH | -$0 to -$0.5 | HE09-13 | Finding 7 negligible; mild West surplus |
| WEST → NORTH | -$0 to -$1.5 | HE22-24 | WEST_TO_NORTH LOW 10-16%; overnight wind |
| HOUSTON → NORTH | +$0.1 to +$1.5 | HE18-21 | Conditional on SOUTH_HOUSTON_IMPORT (LOW 10-16%); unconditional E[basis] ≈ +$0.2/MWh |
| All other paths | ~$0 | All hours | No structural driver |

---

## Afternoon Solar Suppression — Finding 9 Candidate (HE14-17)

P(RT suppression >$5/MWh positive DA-RT spread): **30-40%**

Smartbidder DA-RT spreads: HE14 +$7.61 / HE15 +$8.59 / HE16 +$8.08 / HE17 +$7.66. KDFW cloud cover 2-4% HE14-16; Enverus solar 31,566 MW. GKS charge implication: effective RT charge price HE14-17 ~$25-26/MWh.

---

## Risks

1. Load upside: if actual load 1,500-2,000 MW above forecast HE17-20, NL ramp could reach 16,000-17,000 MW. P: 10-15%.
2. Wind upside for WEST_TO_NORTH: GR_WEST +500-800 MW could push SCI proxy toward MEDIUM threshold. P: 10-15%.
3. Afternoon solar suppression severity: DA-RT spread could extend to $10-15/MWh vs forecast $7-9/MWh. P: 20-25%.
4. Finding 9 misidentification (ORDC scarcity vs solar suppression). P: 5-10%.
5. WEST_TO_NORTH SCI threshold recalibration risk (single Jul 20 learning event; not yet formally recalibrated).

---

## Data Quality and Leakage Check

**Data leakage check**: PASS. All inputs published 2026-07-22 05:28-07:01 CT (all before 10:00 CT DAM bid cutoff).

**Hub-pair LMP**: ABSENT (62nd consecutive cycle). W3 blocked.

**Evaluator W23 item 0.10**: OVERDUE by 41 days.

**Filed by**: congestion-analyst
**Full report**: `reports/daily/congestion/2026-07-23.md`
