# Congestion Outlook — D+1 (2026-07-25)   [Stage 0 — provisional]

**Produced**: 2026-07-24 07:30 CT
**Data cutoff**: 2026-07-24T13:00:00Z (08:00 CT) — BEFORE DAM bid cutoff 15:00Z / 10:00 CT (leakage-compliant)
**Sources**: 13 PRODUCTION files — YE CSV + Enverus 4-pack (load_fc, net_load_fc, wind_stpf, solar_stpf) + Smartbidder 4-pack (Energy_Price_Forecasts, DA-RT_Forecast, DA_Ancillary_Prices, RT_Ancillary_Prices) + AG2 4-pack (weather, windcast, load_regions, load_subzones)
**Missing**: Hub-pair LMP (ABSENT — 64th consecutive cycle)
**Stage note**: Stage 0 — heuristic-only, no ML model. Downstream agents should apply MAXIMUM weight to midday signal (Finding 7 SEVERE — record confidence) and LOW-MEDIUM weight to evening constraint (SOUTH_HOUSTON_IMPORT 22-30% — most ambiguous ramp call in Stage 0 history).

---

## Headline

Saturday July 25 is a **HIGH-congestion midday / LOW-MEDIUM evening day**:

1. **Finding 7 SEVERE — VERY HIGH confidence**: NL trough YE 24,559 MW / Enverus 24,301 MW at HE10. Cross-source gap **258 MW — NEW STAGE 0 RECORD TIGHTEST for Finding 7** (prior record: 450 MW Jul 22). Both in SEVERE tier (<26,000 MW per Update 2). Smartbidder DA below RT at HE10 (-$0.70) AND HE11 (-$1.01) — **FIRST CONSECUTIVE DUAL-HOUR DA<RT in Stage 0 history**. E[GKS MCC HE09-12] = -$3.0 to -$5.0/MWh.

2. **SOUTH_HOUSTON_IMPORT LOW-MEDIUM 22-30% HE19-21**: YE ramp +17,813 MW (122 MW below binding floor +17,935 MW Jun 17); Enverus +17,595 MW (340 MW below). Both sources BRACKET the only confirmed non-binding reference at this range (Jul 8 +17,684 MW). 218 MW cross-source ramp gap (near-record tight). Primary upside risk: AG2 DFW 99.14°F (+3°F vs Jul 24) — +1,500-2,000 MW potential. AG2 wind at HE21 = 14,068 MW vs YE 15,289 MW (1,221 MW divergence — if AG2 correct, ramp = +19,034 MW in binding zone). Smartbidder ECRS HE22 = $3.43/MWh (NEW STAGE 0 HIGH). 1.8x right-tail rule NOT active (Non-Spin HE21 $7.16 < $12.45 threshold). Saturday day type adds structural caution.

3. **WEST_TO_NORTH LOW 5-10% HE22-24**: GR_WEST 10,637-12,965 MW; ERCOT total wind 16-19k MW overnight. Similar to Jul 24 LOW call. No binding calibration data above 10k MW.

---

## Key Data Summary

| Metric | YE | Enverus | Cross-source gap |
|---|---|---|---|
| Gross load peak | 83,462 MW HE17 | 84,165 MW HE18 | 703 MW |
| NL trough | **24,559 MW HE10** | **24,301 MW HE10** | **258 MW — NEW RECORD TIGHTEST F7** |
| Solar peak | 29,170 MW HE14 | 32,097 MW HE14 | 2,927 MW (typical structural gap) |
| GR_WEST at HE10 | 8,366 MW | — | — |
| GR_WEST min (HE15) | 4,557 MW | — | — |
| NL at HE18 | 42,719 MW | 42,495 MW | 224 MW |
| NL at HE21 | 60,532 MW | 60,090 MW | 442 MW |
| NL ramp HE18→HE21 | **+17,813 MW** | **+17,595 MW** | **218 MW** |
| Smartbidder DA HE10 | $16.57 | — | DA BELOW RT -$0.70 |
| Smartbidder DA HE11 | $15.86 | — | DA BELOW RT -$1.01 (dual consecutive) |
| Smartbidder Non-Spin HE21 | $7.16/MWh | — | Below $12.45 threshold |
| Smartbidder ECRS HE22 | $3.43/MWh | — | NEW STAGE 0 HIGH |
| AG2 DFW peak temp | 99.14°F HE19 | — | +3°F vs Jul 24 |
| AG2 wind HE21 | — | — | 14,068 MW (1,221 MW below YE) |
| Day type | WEPEAK (Saturday) | — | Lower load certainty vs weekday |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda|binding] $/MWh | P50/P90/P99 |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-21 | **LOW-MEDIUM 22-30%** | $40-60 | 0 / 35 / 100 |
| WEST_TO_NORTH_345 | HE22-24 | **LOW 5-10%** | $15-25 | 0 / 18 / 60 |
| PANHANDLE_EXPORT_345 | — | **NEGLIGIBLE <1%** | — | — |

---

## Nodal MCC at GKS (Update 2 Applied)

| Hour Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 | Overnight wind discount |
| HE07-08 | -$0.3 to -$0.8 | -0.3 / -1.0 | Near-neutral transition |
| **HE09-12** | **-$3.0 to -$5.0** | **-3.5 / -5.5** | **Finding 7 SEVERE — PRIMARY SIGNAL** |
| HE13-16 | -$0.5 to -$1.0 | -0.5 / -1.5 | Solar peak transition |
| HE17-18 | $0 to +$0.2 | 0 / +0.5 | Near-neutral |
| **HE19-21** | **+$1.2 to +$2.0 (uncond.)** | **0 / +$4.0** | **SOUTH_HOUSTON_IMPORT P=22-30%** |
| HE22-24 | -$0.5 to -$1.5 | -0.5 / -2.5 | WEST_TO_NORTH LOW; overnight wind |

---

## Hub-Pair Basis View

| Path | Window | E[basis, $/MWh] | Note |
|---|---|---|---|
| **HB_WEST vs HB_NORTH** | **HE09-12** | **-$3.0 to -$5.0** | **HIGHEST conviction — VERY HIGH; record F7 signal** |
| **HB_SOUTH vs HB_NORTH** | **HE09-12** | **-$2.5 to -$4.0** | HIGH conviction; secondary driver |
| **HB_HOUSTON vs HB_NORTH** | **HE19-21** | **+$1.2 to +$2.0 uncond.; +$5 to +$10 cond.** | MEDIUM-LOW unconditional; HIGH if binding |
| HB_WEST vs HB_NORTH | HE22-24 | -$0.5 to -$1.5 | LOW — overnight wind; WEST_TO_NORTH LOW |

---

## New Stage 0 Observations

1. First consecutive dual-hour Smartbidder DA<RT (HE10 AND HE11) — new Stage 0 record
2. ECRS $3.43/MWh at HE22 — new Stage 0 series high (progression: Jul 23 $2.59, Jul 24 $2.87, Jul 25 $3.43)
3. NL trough cross-source gap 258 MW — new Stage 0 record for Finding 7 (shatters prior record of 450 MW Jul 22)
4. Ramp cross-source gap 218 MW (near-record — Jul 23 record was 227 MW); two consecutive <250 MW ramp gaps suggests forecast convergence improving

---

## Data Quality and Leakage Check

**Data leakage check**: PASS. All 13 inputs published before 2026-07-24 10:00 CT.
**Hub-pair LMP**: ABSENT (64th consecutive cycle). W3 item 0.10 OVERDUE since Evaluator W23 (2026-06-11). 43 days overdue.

---

**Filed by**: congestion-analyst
**Full report**: `reports/daily/congestion/2026-07-25.md`
**Downstream copy**: `shared/data/forecasts/congestion/2026-07-25.md`
**Self-review pending**: Expected ~2026-07-27 when T+2 Tenaska settlement for Jul 25 available. File at `memory/congestion-analyst/learnings/2026-07-25.md`.
