# Congestion Outlook History — 2026-07-27 (D+1)

*Issued 2026-07-26 07:30 CT. Archived copy for self-review reference.*

---

## Summary

- **Cycle**: 66th consecutive without hub-pair LMP data (W3 item 0.10)
- **Stage**: Stage 0 provisional heuristic — no trained ML model
- **Data leakage check**: PASS — YE BIDCLOSE vintage is pre-cutoff by definition
- **Data richness**: 1 PRODUCTION file (YE hourly CSV only) — LOWEST richness since Jul 19 4-file cycle. Enverus, Smartbidder, and AG2 all absent.

## Key Calls

| Constraint / Signal | Assessment | Window | Trigger |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | MEDIUM-HIGH 35-52% (YE-only; widened CI) | HE19-22 | YE NL ramp +22,134 MW — 216 MW above Jul 1 confirmed-binding anchor; Finding 3 applied (+2h onset HE20); 1.8x rule UNVERIFIABLE (no Smartbidder); estimated Enverus ramp ~18,000-20,000 MW (still above floor) |
| WEST_TO_NORTH_345 | LOW 5-10% | HE22-24 | GR_WEST 11,244-13,146 MW; SCI proxy max 0.218 (below MEDIUM 0.35); no binding calibration above 10k MW |
| PANHANDLE_EXPORT | NEGLIGIBLE <2% | none | GR_WEST HE01-06 max 13,788 MW (below 15,000 MW threshold); structural low |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE <3% | none | Cap-out max 9,496 MW (below 10,000 MW trigger); all hours sub-threshold |
| Finding 7 | EXTREME (borderline) — VERY HIGH confidence | HE09-12 | NL trough 21,706 MW HE10 — NEW WDPEAK Stage 0 record; 294 MW below 22,000 MW EXTREME boundary; EXTREME tier per Update 2; deepest WDPEAK trough in series by wide margin; 2nd deepest overall (Jul 9: 18,030 MW) |
| GKS MCC midday | -$5.0 to -$6.0/MWh | HE09-12 | Finding 7 EXTREME; calibration: single anchor Jul 9 18,030 MW → -$5.0 to -$7.0/MWh; today 21,706 MW = EXTREME lower bound |
| GKS MCC evening | E[+$2.0 to +$4.0] uncond. / +$5 to +$15 conditional | HE19-22 | SOUTH_HOUSTON_IMPORT P=35-52%; no Smartbidder corroboration |

## Input Data Status

| Source | Status | Note |
|---|---|---|
| Yes Energy hourly CSV (COPHSL/STWPF BIDCLOSE) | PRODUCTION | 2026-07-27.csv — 24 hours of data |
| Yes Energy summary JSON | ABSENT | Not fetched this cycle |
| Enverus 4-pack (load/net_load/wind/solar) | ABSENT | No cross-source NL validation available |
| Smartbidder 4-pack | ABSENT | No P(DA>RT), no ancillary signals, 1.8x rule UNVERIFIABLE |
| AG2 (weather, windcast) | ABSENT | Cloud cover risk UNQUANTIFIED; temperature not validated |
| Hub-pair LMP (W3 item 0.10) | ABSENT (66th cycle) | W3 BLOCKED — disk constraint |

## Key Metrics

| Metric | YE | Note |
|---|---|---|
| Peak load | 87,017 MW HE17 | WDPEAK Monday; high; below Jul 21-22 records (~88-90 GW) |
| NL trough | **21,706 MW HE10** | **NEW WDPEAK Stage 0 record; 294 MW into EXTREME tier** |
| Solar peak | 31,263 MW HE13 | Strong; GR_WEST 6,578 MW at peak solar hour |
| NL ramp HE18→HE21 | **+22,134 MW** | 4,199 MW above binding floor (+17,935 Jun 17); 216 MW above Jul 1 binding anchor |
| GR_WEST at HE15 (min) | 5,949 MW | Near-zero West wind at solar maximum — maximal duck curve amplification |
| GR_WEST HE22-24 | 11,244/12,570/13,146 MW | SCI 0.162/0.194/0.218 — below MEDIUM threshold (0.35) |
| GR_WEST HE01-06 | 12,205-13,788 MW | All below 15,000 MW PANHANDLE threshold |
| Cap-out peak | 9,496 MW HE11 | Below 10,000 MW dual-trigger |

## Self-Review Pending

Settlement expected T+2 (~2026-07-29). Binding outcome and realized GKS MCC to be logged at:
`memory/congestion-analyst/learnings/2026-07-27.md`

Also pending: Jul 25 T+2 settlement expected today (~Jul 27). Coordinate with pnl-manager for Tenaska data receipt. File Jul 25 self-review at `memory/congestion-analyst/learnings/2026-07-25.md`.
