# Congestion Outlook History — 2026-07-29 (D+1)

*Issued 2026-07-28 07:30 CT. Archived copy for self-review reference.*

---

## Summary

- **Cycle**: 68th consecutive without hub-pair LMP data (W3 item 0.10 BLOCKED)
- **Stage**: Stage 0 provisional heuristic — no trained ML model
- **Data leakage check**: PASS — YE BIDCLOSE vintage is pre-cutoff by definition
- **Data richness**: 1 PRODUCTION file (YE hourly CSV only). Single-source — significantly better than yesterday's zero-data cycle (Jul 27 issuance) but below dual-source days. Smartbidder DEGRADED (client_secret expired — 2nd consecutive cycle). Enverus and AG2 both ABSENT.

## Key Calls

| Constraint / Signal | Assessment | Window | Key Metric |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | MEDIUM-HIGH 35-50% | HE19-22 (onset HE20) | YE NL ramp +21,985 MW — 67 MW above Jul 1 confirmed binding anchor (+21,918 MW); 144 MW above Jul 21 Tuesday analog (+21,841 MW); Finding 3 applied; Smartbidder DEGRADED; Enverus ABSENT |
| Finding 7 (GKS MCC midday) | MILD — Update 2 tier | HE10-11 | NL trough 29,970 MW at HE10; E[GKS MCC] -$0.5 to -$1.5/MWh |
| WEST_TO_NORTH_345 | NEGLIGIBLE to LOW 3-8% | HE22-24 | GR_WEST 8,066-10,003 MW — below Jul 27 LOW-range reference (11,244-13,146 MW) |
| PANHANDLE_EXPORT | NEGLIGIBLE <2% | — | GR_WEST HE01-06 max 10,933 MW — below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE <2% | — | Cap-out max 8,554 MW HE14 — below 10,000 MW dual-trigger |

## Input Data Status

| Source | Status | Note |
|---|---|---|
| Yes Energy hourly CSV (COPHSL/STWPF BIDCLOSE) | PRODUCTION | 2026-07-29.csv — 24 hours confirmed |
| Smartbidder | DEGRADED | client_secret expired — Ascend rep renewal required; 2nd consecutive cycle |
| Enverus 4-pack | ABSENT | No cross-source NL ramp validation |
| AG2 (weather, windcast) | ABSENT | Cloud-cover and temperature unquantified |
| Hub-pair LMP (W3 item 0.10) | ABSENT (68th cycle) | W3 BLOCKED — disk constraint |

## Key Metrics (YE Production)

| Metric | YE | Note |
|---|---|---|
| Peak load | 87,210 MW HE18 | Tuesday WDPEAK; hot July; 1,118 MW below Jul 21 series-record |
| NL trough | **29,970 MW HE10** | **Update 2 MILD tier; single-source** |
| Solar peak | 29,352 MW HE13 | Strong; GR_WEST collapses to 2,260 MW at solar peak |
| NL ramp HE18 to HE21 | **+21,985 MW** | **67 MW above Jul 1 binding anchor; primary SOUTH_HOUSTON_IMPORT trigger** |
| GR_WEST HE22-24 | 8,066 / 9,260 / 10,003 MW | Below Jul 27 LOW-range; WEST_TO_NORTH NEGLIGIBLE to LOW |
| GR_WEST HE01-06 max | 10,933 MW | Below 15,000 MW PANHANDLE threshold |
| Cap-out peak | 8,554 MW HE14 | Below 10,000 MW HOUSTON_SOUTH dual-trigger |

## Context vs Prior Day (Jul 27 issuance cycle — zero-data)

The Jul 28 D+1 forecast was issued from the first zero-data cycle in Stage 0 history (Yes Energy rate-limited HTTP 429, Smartbidder client_secret expired). Today's Jul 29 D+1 forecast benefits from YE production data — NL trough and ramp are now confirmed single-source, upgrading from analog estimate (24,000-31,000 MW trough range) to 29,970 MW confirmed. SOUTH_HOUSTON_IMPORT probability tightened from 28-48% (analog, widened CI) to 35-50% (single-source, normal CI).

## Self-Review Pending

Settlement expected T+2 (~2026-07-31). Binding outcome and realized GKS MCC to be logged at:
`memory/congestion-analyst/learnings/2026-07-29.md`

Also pending today (~Jul 29, T+2 from Jul 27 flowday): Jul 27 settlement may arrive from Tenaska. Coordinate with pnl-manager. File `memory/congestion-analyst/learnings/2026-07-27.md`.
