# Congestion Outlook — D+1 (2026-07-31)   [Stage 0 — provisional]

**Archive copy** | Full report: `reports/daily/congestion/2026-07-31.md`
**Issued**: 2026-07-30 07:30 CT | Flowday: Thursday 2026-07-31 (WDPEAK HE07-22)
**Data**: YES_ENERGY PRODUCTION (1 file) | SMARTBIDDER DEGRADED (5th consecutive) | Enverus ABSENT | AG2 ABSENT | Hub-pair LMP ABSENT (70th consecutive cycle)

## Summary

DUAL-SIGNAL DAY. SEVERE Finding 7 (NL trough 23,784 MW HE10; -$3.0 to -$5.0/MWh E[GKS MCC]) AND MEDIUM-HIGH SOUTH_HOUSTON_IMPORT (NL ramp +20,431 MW HE18→HE21; P=35-52%). Load peak 92,196 MW HE17 is potential new Stage 0 series record. Single-source YE only.

## Calls Filed

| Signal | Call | Key Metric |
|---|---|---|
| SOUTH_HOUSTON_IMPORT HE19-22 | MEDIUM-HIGH 35-52% (onset HE20) | NL ramp +20,431 MW; 2,496 MW above binding floor |
| Finding 7 HE10 | SEVERE (-$3.0 to -$5.0/MWh) | NL trough 23,784 MW; solar 26,431 MW at HE10 |
| Finding 7 HE09 | MODERATE (-$0.5 to -$2.5/MWh) | NL 28,786 MW |
| Finding 7 HE11 | MODERATE-SEVERE (-$2.0 to -$4.0/MWh) | NL 26,913 MW |
| WEST_TO_NORTH all hours | NEGLIGIBLE <2% | GR_WEST max evening 7,739 MW |
| PANHANDLE_EXPORT | NEGLIGIBLE <2% | GR_WEST max overnight 12,747 MW (below 15,000 MW) |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE <3% | Cap-out max 8,158 MW (below 10,000 MW trigger) |

## Settlement Follow-up Required

T+2 target: ~2026-08-02. File `memory/congestion-analyst/learnings/2026-07-31.md` on Tenaska data receipt.
Key validation points:
- SOUTH_HOUSTON_IMPORT: did it bind? If binding confirmed, validate Jul 22 analog (+19,170 MW) as MEDIUM-HIGH comparable
- Finding 7 SEVERE: actual GKS RT price at HE10 vs E[-$3.0 to -$5.0] estimate
- Load realization: did load peak exceed 88,328 MW Jul 21 record?
