# Congestion Outlook — D+1 (2026-08-02)   [Stage 0 — provisional]

**Archive copy** | Full report: `reports/daily/congestion/2026-08-02.md`
**Issued**: 2026-08-01 07:30 CT | Flowday: Sunday 2026-08-02 (WEPEAK HE07-22)
**Data**: YES_ENERGY PRODUCTION (1 file) | SMARTBIDDER FAILED (7th consecutive) | Enverus ABSENT | AG2 ABSENT | Hub-pair LMP ABSENT (72nd consecutive cycle)

## Summary

LOW-ACTIVITY Sunday. NL trough 32,360 MW HE10 = NEGLIGIBLE (360 MW above 32,000 MW threshold). NL ramp HE18→HE21 = +19,372 MW = LOW-MEDIUM SOUTH_HOUSTON_IMPORT. All other constraints NEGLIGIBLE. Heat soak (day-6 heatwave) elevates Sunday load to 88,927 MW HE18 — above Tue Jul 29 weekday peak — partially offsetting weekend discount. Cap-out max 7,994 MW (well below HOUSTON_SOUTH 10,000 MW trigger). GR_WEST max 8,265 MW (far below WEST_TO_NORTH 15,000 MW threshold). Single-source YE only.

## Calls Filed

| Signal | Call | Key Metric |
|---|---|---|
| SOUTH_HOUSTON_IMPORT HE19-22 | LOW-MEDIUM 18-28% (onset HE20-21) | NL ramp +19,372 MW; 1,437 MW above floor; 2,546 MW below anchor; Sunday heat-soak; low cap-out |
| Finding 7 HE09-11 | NEGLIGIBLE (360 MW margin) | NL trough 32,360 MW; Update 2 threshold 32,000 MW; tail risk MILD at 15-20% prob |
| WEST_TO_NORTH all hours | NEGLIGIBLE <2% | GR_WEST max 8,265 MW HE24 (structural summer low) |
| PANHANDLE_EXPORT | NEGLIGIBLE <1% | GR_WEST HE01-06 max 2,728 MW |
| HOUSTON_SOUTH_MIDDAY | NEGLIGIBLE <2% | Cap-out max 7,994 MW (below 10,000 MW dual-trigger) |
| GKS MCC HE09-11 | $0 to -$0.2/MWh | NEGLIGIBLE tier |
| GKS MCC HE19-22 | +$0.5 to +$2.5/MWh (unconditional) | P=23% × E[MCC|bind] ~$10/MWh |

## Settlement Follow-up Required

T+2 target: ~2026-08-04. File `memory/congestion-analyst/learnings/2026-08-02.md` on Tenaska data receipt.
Key validation points:
- SOUTH_HOUSTON_IMPORT: did it bind? RT price at HE20-22 vs E[lambda|binding] $30-55/MWh
- Finding 7: was NL trough near 32,360 MW (NEGLIGIBLE) or did wind variability push it into MILD tier?
- Load realization: did 88,927 MW load forecast verify? (heat soak day-6 indicator)

## Pending Settlement Queue (carried forward)

- 2026-07-27: OVERDUE 5 days
- 2026-07-28: OVERDUE 3 days
- 2026-07-29: BINDING CONFIRMED indirect; formal T+2 pending
- 2026-07-30: OVERDUE 1 day
- 2026-07-31: DUE TODAY (Aug 2) — no Tenaska data received; defer to learnings/2026-07-31.md
- 2026-08-01: PENDING ~Aug 3
- 2026-08-02: PENDING ~Aug 4 (this cycle)
